
**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**（新版）注册电气工程师执业资格考试《专业基础（发输变电）》考试题库（真题整理）**

一、单选题

1\.爆炸危险环境内采用的低压电缆和绝缘导线，其额定电压必须高于线路的工作电压且不得低于（），绝缘导线必须敷设在钢管内。A.110kVB.220V；C380V；D.500V。答案：D

2\.保护用电流互感器的稳态比误差应不大于（）。A、5%；B、8%；C、10%；D、15%。答案：C

3\.某电厂现有装机为2台300MW机组，规划容量为4X300MW机组，每台机组均采用发电机一变压器組单元接线接入厂内220kV母线.已知：220kV系统电抗为0.2（Sj=1OOOMVA）；主变压器370MVA,Ud=14%；发电机Xd'=16%,cosψ=0.85，出口电压为20kV,根据每台机的计算电抗Xjs,査运算曲线，可知每台机的短路电流标么值为3.7，当220kV母线发生三相短路时：220kV母线发生三相短路时,发电机提供的短路电流周期分量有效值是（）。A、6.56；B、6.86；C、13.12,D、13.72,答案：C)

4\.按照规程规定，计算机系统同大楼合用接地装置’其接地电阻宜小于（）。A、O.1Ω；B、0.2Ω；C、0.5Ω；D、1Ω。答案：C

5\.汽轮发电机宜装设逆功率保护的容量为（）。A、100MW及以上；B、125MW及以上；C、200MW及以上；D、300MW及以上。答案：C

6\.选用的电器额定电流不得低于所在回路各种可能运行方式下的持续工作电流，即IN≥Ig,则发电机回路电流按（）选择。A、发电机铭牌标注的额定电流；B、1.05倍发电机铭牌标注的额定电流；C、1.1倍发电机铭牌标注的额定电流；D、1.2倍发电机铭牌标注的额定电流。答案：B

7\.某500kV超高压架空线路长度为500km，电磁波的传播速度为3X105km/s,系统容量为无穷大。
A、该线路末端的相位移角为（）。B、26°；
C、28°；C30°；D、32°。答案：C解析：α=500X0.06=30°

8\.架空敷设的电缆与热力管路应保持足够的距离，控制电缆、动力电缆与热力管道平行时，两者距离分别应不小于（）。A、0.2m及0.3mB、0.25m及0.3m;C、0.2m及0.5m;D、0.5m及1.0m。答案：D

9\.输电线路如果受到雷击，架空线路导线产生的直击雷过电压可按有关公式进行计算。现假定雷电流幅值I=40kA的条件下，计算雷击点过电压最大值U0是（）。A、2800kV；B、3600kV；C、4000kV；D、5200kV。答案：C

10\.220kV配电装置的局部断面图如图8-2所示，请根据下面各题的假设条件，分析(或计算）回答相关问题。图8-2中？处的带电距离尺寸为（）。A、1500mm;B、1800mm;C、2000mm;D、1600mm。答案：B解析：图8-2中？处的带电距离尺寸为A1值，根据《高压配电装置设计技术规程》(DL/T5352—2006)表8.1.1，220kV的A1值为1800mm。

11\.330kV和500kV线路应沿全线架设（），但少雷区除外。A、双避雷线；B、单避雷线C、避雷针D、避雷串。答案：A

12\.某550kV、750MVA自耦变压器，其空载电流为0.2%，对地电容为5000ρF，转化系数η为0.45。若切除该空载变压器，其最大过电压倍数为（）。A、1.19;B、1.21;C、1.23;D、1.25,答案：A

13\.主站系统配置中，可不要的设备是()。A、服务器与工作站；B、网络设备与前置系统；C、软件系统；D、Web服务器，答案：D

14\.接户线的绝缘子在年平均雷暴日数不超过30、低压线被建筑物等屏蔽的地区或接户线距低压线路接地点不超过（）时，绝缘子铁脚可不接地。A、15m；
B、30m;C、45m；D、50m。答案：D

15\.某330kV单回线路，导线为2XLGJ—400/50（d0=27.63mm）双分裂，分裂间距为0.4m,导线水平排列，相间距离8m，计算：线路单位长度的零序电抗（）（约值）Ω/km。A、0.888；B、O.948；C、1.13；D、1.25。答案：B解析：解答过程：根据《电力工程髙压送电线路设计手册》（第二版）（20页），表（2-1-5）得具有钢线避雷线的单回路，零序电抗为正序电抗的3.0倍。故：X0-3X1=0.948（Ω/km）

16\.架空地线的设计安全系数应为（）。A.2.75；B.3；C3.25；D.大于导线。答案：D

17\.装在电力变压器中性点放电间隙回路中的电流互感器，一次额定电流可按（）选用。
A、100A；B、150A；C、200A；D、250A。答案：A

18\.架空地线因不输送电能，故多选用镀锌钢绞线，其截面和拉断力一般远小于导线。地线位于导线上方，发生故障将影响送电，甚至烧坏导线。故其安全性与导线同等重要，为协调导、地线的机械强度，过载能力和运行安全性，对不同截面的导线规定了地线使用钢绞线的最小截面。LGJ—185/45至LGJ—400/50导线其值为（）。A、GJ—25；
B、GJ—35；C、GJ-50,D、GJ—70。答案：C解析：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）表7.04的相关规定。

19\.()不是PAS的功能。A、网络建模与网络拓扑；B、实时状态估计；C、负荷预测；D、事故追忆。答案：D

20\.35kV及以下通用型负荷开关应能开断（）容量的配电变压器的空载电流。A、800kVA；B、1OOOkVA；C、1250kA；D、1500kA。答案：C

21\.架空敷设的控制电缆、动力电缆与热力管道交叉时，两者距离分别不应小于()，当不能满足时，应采取有效的隔热防火措施。A、0.25m及0.5m;B、0.3m及0.6m;C、O.5m及0.6m;D、O.5m及1.0m,答案：A

22\.当发电机出口装有断路器，并且发电机变压器组髙压侧接线为一个半断路器接线时(髙压侧2台断路器)，该两台断路器的控制地点为（）。A、单元控制室机组DCS；B、单元控制室机组DCS和网络监控系统；C、配电装里附近；D、网络继电器室，答案：B

23\.安全稳定控制系统中，采用模拟式远方传送命令信息设备来传送直跳式（无就地启动判据）命令，其传输时间要求不大于（）。A、20ms；B、25ms；C、30msjD、40ms。答案：D

24\.有效接地和低电阻接地系统中发电厂、变电站电气装置保护接地的接地电阻R不得大于（）。A、10Ω；B、5Ω；C、4Ω；D、30Ω。答案：B

25\.水电厂当采用2200mm高定型标准屏时，电能表的水平中心线宜距地（）。A、1200~2000mm；B、800~1950mm；C、800~1800mm；D、1400~1700mm。答案：B

26\.送电线路输送容量确定后，按经济电流密度计算每相导线截面的公式为（）。
A、A

B、B

C、C

D、D

答案：C

27\.35?110kV无人值班变电站的主接线。若上述条件二回出线中有系统交换潮流，则宜采用（）。A、外桥接线；B、扩大桥接线；C、内桥接线；D、单母线。答案：A解析：若上述采用桥形接线的条件下，在二回出线中有系统交换潮流，即流过桥的穿越功率大，故宜采用外桥接线。

28\.分布式RTU的主要特点是（）。A、结构简单紧凑；B、采用问答式（Polling)和循环式（CDT)；C、共用CPU、电源和使用并联芯线；D、主机CPU与各功能模板上微处理器各司其职，并通过计算机网络连接，答案：D

29\.校验热效应与断路器的开断时间有密切关系，当采用一般低速断路器，其合分闸时间大于0.12s,此时计算热效应时间为（）。A、0.1s；B、0.15s；C、0.2s；D、0.25s?答案：C

30\.某电厂新建两台135MW燃煤发电机组，电厂以220kV电压接入系统，出线2回,预留1回。两台机组均采用发电机一变压器组单元接线接入厂内220kV母线。发电机引出线及厂用分支线采用分相封闭母线。已知220kV升压站位于I级污秽地区，户外电瓷绝缘的爬电比距γ=1.6cm/kV,断路器瓷件的平均直径为320mm，试计算断路器瓷件的对地爬电距离L1及同极断口间灭弧室瓷套爬电距离L2分别为（）。A、L1=352，L2=404.8cm；B、L1=256.07cm,L2=294.48cm；C、L1=404.8cm,L2=445.28cm；D、L1=443.52cm,L2=51O.05cm。答案：B

31\.对于发电厂主变压器的选择，以下说法错误的是（）。A、受运输条件眼制时，300MW及以下发电机组的主变压器也可选用单相变压器组；B、容量为200MW的机组不宜采用三绕组变压器；C、容量为1OOMW的机組以两种升高电压向用户供电或与电力系统连接时，应采用三绕组变压器；D、发电机升压变压器不能选用自耦变压器。答案：C

32\.某500kV变电站的建设规模如55题所述。变电站为有人值班，设有主控制室、500kV51小室、500kV52小室、220kV小室、主变压器小室。全站设置一套计算机监控系统实现监视、控制、远动等功能，监控系统的站控层设备布置在主控制室内，间隔层设备布置在各个小室内。请确定：计算机监控系统的站控层与间隔层的连接方式为（）。

A、不连接；

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

255

