**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2007年注册电气工程师（供配电）《专业知识考试（上）》真题及详解**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．手握电极的人能自行摆脱电极的最大电流平均值应为（　　）mA。A．50B．30C．10D．5答案：D。解析：根据《电流对人和家畜的效应 第1部分：通用部分）》（GB/T 13870.1—2008）第5.4条规定，摆脱阈取决于若干参数，如接触面积、电极的形状和尺寸，还取决于个人的生理特征。在该技术规程中，约10mA的值是针对成年男人而假设的。在本部分中，约5mA的数值适用于所有人。

2．人体的“内电抗”是指下列人体哪个部分间阻抗？（　　）A．在皮肤上的电极与皮下导电组织之间的阻抗B．是手和双脚之间的阻抗C．在接触电压出现瞬间的人体阻抗D．两电极分别接触人体两部位，除去皮肤阻抗后电极间的阻抗答案：D。解析：根据《电流通过人体的效应（第一部分：常用部分）》（GB/T 13870.1—2008）第3.1.3条规定，人体内阻抗（*Z*i）是指与人体两个部位相接触二电极间的阻抗，不计皮肤阻抗。

3．下述那一项电流值在电流通过人体的效应中被称为“反应阀”？（　　）A．通过人体能引起任何感觉的最小电流值B．通过人体能引起肌肉不自觉收缩的最小电流值C．大于30mA的电流值D．能引起心室纤维颤抖的最小电流值答案：B。解析：根据《电流通过人体的效应（第一部分：常用部分）》（GB/T 13870.1—2008）第3.2.2条规定，反应阈是指能引起肌肉不自觉收缩的接触电流的最小值。

4．在建筑物内实施总等电位联结时，下列各方案中哪一方案是正确的？（　　）A．在进线总配电箱近旁安装接地母排，汇集诸联接线B．仅将需联结的各金属部分就近互相连通C．将需联结的金属管道结构在进入建筑物处联结到建筑物周围地下水平接地扁钢上D．利用进线总配电箱内PE母排汇接诸联结线答案：A。解析：根据《工业与民用配电设计手册》（第四版）P1403的“14.4.2.1总等电位联结”，在等电位联结中，将保护接地导体、总接地导体和总接地端子（或母线）、建筑物内的金属管道和可利用的建筑物金属结构等可导电部分连接在一起，称为总等电位联结。每个建筑物内的接地导体、总接地端子和下列可导电部分应实施保护等电位联结：①进入建筑物的供应设施的金属管道，例如燃气管、水管等；②在正常使用时可触及的装置外部可导电结构、集中供热和空调系统的金属部分；③便于利用的钢筋混凝土结构中的钢筋；④进线配电箱的PE（PEN）母排；⑤自接地极引来的接地干线（如需要）。

5．下列哪种接地导体不可以用作低压配电装置的接地极？（　　）A．埋于地下混凝土内的非预应力钢筋B．条件允许的埋地敷设的金属水管C．埋地敷设的输送可燃液体或气体的金属管道D．埋于基础周围的金属物，如护桩坡等答案：C解析：根据《低压电气装置 第5-54部分：电气设备的选择和安装接地配置和保护导体》（GB/T 16895.3—2017）第542.2.6条规定，接地配置不应利用可燃性液体或气体的金属管道作为接地极，且确定接地极尺寸时也不应考虑上述管道埋设长度。注：此要求并不排除按IEC（60364-4-41）要求将该管道通过总接地端子（541.3.9）进行保护等电位联结。

7．校验3～110kV高压配电装置中的导体和电器的动稳定、热稳定以及电器短路开断电流时，应按下列哪项短路电流验算？（　　）A．按单相接地短路电流验算B．按两相接地短路电流验算C．按三相短路电流验算D．按三相短路电流验算，但当单相、两相接地短路较三相短路严重时，应按严重情况验算答案：D解析：根据《3～110kV高压配电装置设计规范》（GB 50060—2008）第4.1.3条规定，验算导体和电器动稳定、热稳定以及电器开断电流所用的短路电流，应按系统10～15年规划容量计算。确定短路电流时，应按可能发生最大短路电流的正常接线方式计算。可按三相短路验算，当单相或两相接地短路电流大于三相短路电流时，应按严重情况验算。

8．在考虑供电系统短路电流问题时，下列表述中哪一项是正确的？（　　）A．以100MVA为基准容量的短路电路计算电抗不小于3时，按无限大电源容量的系统进行短路计算B．三相交流系统的远端短路的短路电流是由衰减的交流分量和衰减的直流分量组成C．短路电流计算的最大短路电流值，是校验继电保护装置灵敏系数的根据D．三相交流系统的近端短路时，短路稳态电流有效值小于短路电流的初始值答案：D。解析：根据《工业与民用配电设计手册》（第四版）P220，近端短路情况下，可认为短路电流为以下两个分量之和：①交流分量，短路期间幅值衰减；②非周期分量，初始值为A，最终衰减为0。在计算由发电机、发电机—变压器组和电动机馈入的短路电流时，不仅需要计算初始对称短路电流*I*<sub>K</sub>″和峰值短路电流*i*<sub>p</sub>，还需要计算对称短路开断电流*I*<sub>b</sub>和稳态短路电流*I*<sub>K</sub>。这种情况下，*I*<sub>b</sub>小于*I*<sub>K</sub>″。通常，*I*<sub>K</sub>小于*I*<sub>b</sub>。故*I*<sub>K</sub>小于*I*<sub>K</sub>″，即稳态短路电流小于短路电流初始值。

9．已知一台35/10kV额定容量为5000kVA变压器，其阻抗电压百分数U<sub>k</sub>%＝7.5，当基准容量为100MVA时，该变压器电抗标幺值应为（　　）。（忽略电阻值）A．0.67B．0.169C．1.5D．0.015答案：C

10．当基准容量为100MVA时，系统电抗标幺值为0.02，若基准容量为1000MVA，系统电抗标幺值应为（　　）。A．5B．20C．0.002D．0.2答案：D

11．某企业的10kV供配电系统中含总长度为25km的10kV电缆线路和35km的10kV架空线路，该系统线路产生的单相接地电容电流应为（　　）A。A．21B．26C．25D．1答案：B解析：根据《工业与民用配电设计手册》（第四版）P302的“单相接地电容电流的计算”相关内容，电网中的单相接地电容电流由电力线路和电力设备（同步发电机、大容量电动机及变压器等）两部分的电容电流组成。题目未提及其他电力设备，故只需计算电缆和架空线路的电容电流。①单相接地的电缆线路的电容电流的计算经验公式为：I<sub>C</sub>＝0.1×U<sub>P</sub>×L。②单相接地的架空线路的电容电流的计算经验公式为：I<sub>C</sub>＝（2.7～3.3）×U<sub>P</sub>×L×10<sup>－3</sup>。两个经验公式中，电压的单位为kV，长度的单位为km。代入数据可得，电缆线路的电容电流：I<sub>Cd</sub>＝0.1×U<sub>P</sub>×L＝0.1×10×25＝25A。架空线路的电容电流：I<sub>Cj</sub>＝（2.7～3.3）×U<sub>P</sub>×L×10<sup>－3</sup>＝（2.7～3.3）×10×35×10<sup>－3</sup>＝（0.945～1.1505）A。因此，这条输电线路的总的电容电流为：I<sub>C</sub>＝I<sub>Cd</sub>＋I<sub>Cj</sub>＝25＋（0.945～1.1505）＝（25.945～26.1505）A。

13．某变电站10kV母线短路容量250MVA，如果将某一电缆出线短路容量限制在100MVA以下，所选用限流电抗器的额定电流750A，该电抗器的额定电抗百分数应不小于（　　）。A．6B．5C．8D．10答案：D

14．某10kV线路经常输送容量为1343kVA，该线路测量仪表用的电流互感器变比宜选用（　　）。A．50/5B．75/5C．100/5D．150/5答案：C

15．某变电所有110±2×2.5%/10.5kV、25MVA主变压器一台，校验该变压器10.5kV侧回路的计算工作电流应为（　　）A．1375 B．1443 C．1547 D．1554 答案：B

16．某变电所的10kV母线（不接地系统）装设无间隙氧化锌避雷器，此避雷器应选定下列哪组参数？（氧化锌避雷器的额定电压/最大持续运行电压）（　　）A．13.2/1.2kV B．14/13.2kV C．15/12kV D．17/13.2kV 答案：D

17．10kV及以下电缆采用单根保护管埋地敷设，按规范规定其埋置深度距排水沟底不宜小于（　　）m。A．0.3B．0.7C．1.0D．1.5答案：A 解析：根据规范《电力工程电缆设计规范》（GB 50217—2007）第5.4.5条第2款规定，单根保护管使用时，宜符合下列规定：地中埋管距地面深度不宜小于0.5m；与铁路交叉处路基不宜小于1.0m；距排水沟底不宜小于0.3m。

18．在爆炸性气体环境1区、2区内，选择绝缘导体和电缆截面时，导体允许载流量应不小于熔断器熔体电流的倍数，下列数值中哪项是正确的？（　　）A．1.00 B．1.25 C．1.30 D．1.50 答案：B 解析：根据《爆炸危险环境电力装置设计规范》（GB 50058—2014）第5.4.1条第6款规定，在爆炸性环境内，绝缘导线和电缆截面的选择除应满足表5.4.1-1、5.4.1-2的规定外，还应符合下列规定：①导体允许载流量不应小于熔断器熔体额定电流的1.25倍及断路器长延时过电流脱扣器整定电流的1.25倍，本款第2项的情况除外；②引向电压为1000V以下鼠笼型感应电动机支线的长期允许载流量不应小于电动机额定电流的1.25倍。

19．低压控制电缆在桥架内附设时，电缆总截面面积与托盘和梯架横断面面积之比，按规范规定应不大于（　　）。A．20%B．30%C．40%D．50%答案：D解析：根据《低压配电设计规范》（GB 50054—2011）第7.6.14条规定，电缆在托盘和梯架内敷设时，电缆总截面面积与托盘和梯架横断面面积之比，电力电缆不应大于40%，控制电缆不应大于50%。

20．某六层中学教学楼，经计算预计雷击次数为0.07次/a，按建筑物的防雷分类属下列哪类防雷建筑物？（　　）A．第一类防雷建筑物 B．第二类防雷建筑物 C．第三类防雷建筑物 D．以上都不是 答案：B 解析：根据《建筑物防雷设计规范》（GB 50057—2010）第3.0.3条第9款规定，在可能发生对地闪击的地区，遇到以下情况之一时，应划为第二类防雷建筑物：预计雷击次数大于0.05次/a的部、省级办公建筑物和其他重要或人员密集的公共建筑物以及火灾危险场所。本题中，六层的中学教学楼，应为人员密集的公共建筑物。

