**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2013年注册电气工程师（供配电）《专业知识考试（上）》真题及详解**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．相对地电压为220V的TN系统配电线路或仅供给固定设备用电的末端线路，其间接接触防护电器切断故障回路的时间不宜大于下列哪一项数值？（　　）A．0.4sB．3sC．5sD．10s答案：C解析：根据《低压配电设计规范》（GB 50054—2011）第5.2.9条第1款规定，TN系统中配电线路或仅供给固定式电气设备用电的末端线路，不宜大于5s。

2．人体的“内阻抗”是指下列人体哪个部位间阻抗？（　　）A．在皮肤上的电极与皮下导电组织之间的阻抗B．是手和双脚之间的阻抗C．在接触电压出现瞬间的人体阻抗D．与人体两个部位相接触的二电极间的阻抗，不计皮肤阻抗答案：D解析：根据《电流对人和家畜的效应第1部分：通用部分》（GB/T 13870.1—2008）第3.1.3条规定，人体内阻抗*Z*<sub>i</sub>是指与人体两个部位相接触的二电极间的阻抗，不计皮肤阻抗。

3．[已过时]在爆炸性危险环境的2区内，不能选用下列哪种防爆结构的绕线型感应电动机？（　　）A．隔爆型B．正压型C．增安型D．无火花型答案：D解析：根据《爆炸和火灾危险环境电力装置设计规范》（GB 50058—1992）第2.5.3条规定及表2.5.3-1（见题3解表）可知，在爆炸危险2区时，不能选用无火花型防爆结构的绕线型感应电动机。
题3解表　旋转电气防爆结构的选型

说明：最新规范《爆炸危险环境电力装置设计规范》（GB 50058—2014）已经删除了只针对电动机防爆结构相关的规定。取而代之的是更为具体复杂的防爆结构的选型，参考第5.2.2条规定。

4．在建筑物内实施总等电位联结时，应选用下列哪一项做法？（　　）A．在进线总配电箱近旁安装接地母排，汇集诸联结线B．仅将需联结的各金属部分就近互相连通C．将需联结的金属管道结构在进入建筑物处联结到建筑物周围地下水平接地扁钢上D．利用进线总配电箱内PE母排汇集诸联结线答案：A解析：根据《工业与民用配电设计手册》（第三版）P883“1．总等电位联结”部分，总等电位联结是将建筑物电气装置外露导电部分与装置外导电部分电位基本相等的连接。通过进线配电箱近旁的总等电位联结端子板（接地母排）将下列导电部分互相连通：①进线配电箱的PE（PEN）母排；②金属管道如排水、热力、煤气等干管；③建筑物金属结构；④建筑物接地装置。建筑物每一电源进线都应做总等电位联结，各个总等电位联结端子板间应互相连通。

5．下列电力负荷分级原则中哪一项是正确的？（　　）A．根据对供电可靠性的要求及中断供电在政治、经济上所造成损失或影响的程度B．根据中断供电后，对恢复供电的时间要求C．根据场所内人员密集程度D．根据对正常工作和生活影响程度答案：A解析：根据《供配电系统设计规范》（GB 50052—2009）第3.0.1条规定，电力负荷分级应根据对供电可靠性的要求及中断供电在对人身安全、经济损失上所造成的影响程度进行分级。
说明：或参考《工业与民用配电设计手册》（第三版）P21。

6．某35kV架空配电线路，当系统基准容量取100MVA、线路电抗值为0.43Ω时，该线路的电抗标幺值应为下列哪一项数值？（　　）A．0.031B．0.035C．0.073D．0.082答案：A解析：基准容量S<sub>j</sub>取100MVA。根据《工业与民用配电设计手册》（第三版）P127、128表4-1、4-2可知，U<sub>j</sub>＝37kV，因此代入公式求得该线路的电抗标幺值为：X<sub>\*</sub>＝X×S<sub>j</sub>/U<sub>j</sub><sup>2</sup>＝0.43×100/37<sup>2</sup>A＝0.031。

7．周期或短时工作制电动机的设备功率，当采用需要系数法计算负荷时，应将额定功率统一换算到下列哪一项负荷持续率的有功功率？（　　）A．ε＝25%B．ε＝50%C．ε＝75%D．ε＝100%答案：A
解析：根据《工业与民用配电设计手册》（第三版）P2第5～7行内容，短时或周期工作制电动机的设备功率是指将额定功率换算为统一负荷持续率下的有功功率。当采用需要系数法计算负荷时，应统一换算到负载持续率ε为25%下的有功功率

8．在考虑供电系统短路电流问题时，下列表述中哪一项是正确的？（　　）A．以100MVA为基准容量的短路电路计算电抗不小于3时，按无限大电源容量的系数进行短路计算B．三相交流系统的远端短路的短路电流是由衰减的交流分量和衰减的直流分量组成C．短路电流计算的最大短路电流值，是校验继电保护装置灵敏系数的根据D．三相交流系统的近端短路时，短路稳态电流有效值小于短路电流初始值答案：D解析：根据《工业与民用配电设计手册》（第三版）P124、125对应条文说明，以100MVA为基准容量的短路电路计算电抗不小于3时，以供电电源容量为基准进行短路计算；《工业与民用配电设计手册》（第四版）P227规定，远端短路情况下，可认为短路电流为以下两个分量之和：①交流分量，短路期间幅值恒定；②非周期分量，初始值为A，最终衰减为零。《工业与民用配电设计手册》（第四版）P177规定，短路电流计算的最小短路电流值是校验继电保护装置灵敏系数的根据；《工业与民用配电设计手册》（第四版）P220规定，三相交流系统的近端短路时，短路稳态电流I<sub>K</sub>有效值小于短路电流初始值I<sub>b</sub>。

9．并联电容器装置设计，应根据电网条件、无功补偿要求确定补偿容量，在选择单台电容器额定容量时，下列哪种因素是不需要考虑的？（　　）A．电容器组设计容量B．电容器组每相电容器串联、并联的台数C．宜在电容器产品额定容量系数的优先值中选取D．电容器组接线方式（星形、三角形）答案：D解析：根据《并联电容器装置设计规范》（GB 50227—2017）第5.2.4条规定，单台电容器额定容量选择，应根据电容器组容量和每相电容器的串联段数和并联台数确定，并宜在电容器产品额定容量系列的优先值中选取。

10．当基准容量为100MVA时，系统电抗标幺值为0.02；当基准容量取1000MVA时，系统电抗标幺值应为下列哪一项数值？（　　）A．20B．5C．0.2D．0.00答案：C解析：根据《工业与民用配电设计手册》（第三版）P128表4-2第6项，基准电压相同，从某一基准容量S<sub>j1</sub>下的标幺值X<sub>\*1</sub>换算到另一基准容量S<sub>j</sub>下的标幺值X<sub>\*</sub>为：X<sub>\*</sub>＝X<sub>\*1</sub>×S<sub>j</sub>/S<sub>j1</sub>＝0.02×1000/100＝0.2。

11．成排布置的低压配电屏，其长度超过6m时，屏后的通道应设两个出口，并宜布置在通道两端，在下列哪种条件下应增加出口？（　　）A．当屏后通道两出口之间的距离超过15m时B．当屏后通道两出口之间的距离超过30m时C．当屏后通道内有柱或局部突出D．当屏前操作通道不满足要求时答案：A解析：根据《低压配电设计规范》（GB 50054—2011）第4.2.4条规定，成排布置的配电屏，其长度超过6m时，屏后的通道应设2个出口，并宜布置在通道的两端；当两出口之间的距离超过15m时，其间尚应增加出口。

12．一个供电系统由两个无限大电源系统S1、S2供电，其短路电流设计时的等值电抗如题12图所示，计算d点短路时，电源S1支路的分布系数应为下列哪一项数值？题12图A．0.67B．0.5C．0.37D．0.25答案：A解析：根据《工业与民用配电设计手册）（第三版）

13．对于低压配电系统短路电流的计算，下列表述中哪一项是错误的？（　　）A．当配电变压器的容量远小于系统容量时，短路电流可按无限大电源容量的网络进行计算B．计入短路电路各元件的有效电阻，但短路点的电弧电阻、导线连接点、开关设备和电器的接触电阻可忽略不计C．当电路电阻较大，短路电流直流分量衰减较快一般可以不考虑直流分量D．可不考虑变压器高压侧系统阻抗答案：D解析：根据《工业与民用配电设计手册》（第四版）P303中低压网络短路电流的计算部分“一、计算条件”内容可知，高压系统短路电流的计算条件同样适用与低压网络短路电流的计算，但低压网络还有如下一些特点：①一般用电单位的电源来自地区大中型电力系统，配电用的电力变压器的容量远小于系统容量，因此短路电流可按远离发电机端，即无限大电源容量的网络进行计算，短路电流周期分量不衰减；②计入短路电路各元件的有效电阻，但短路点的电弧电阻、导线连接点、开关设备和电器的接触电阻可忽略不计；③当电路电阻较大，短路电流直流分量衰减较快，一般可以不考虑直流分量。只有在离配电变压器低压侧很近处，才需要计算直流分量。

16．某变电所的10kV母线（不接地系统）装设无间隙氧化锌避雷器，此避雷器应选定下列哪组参数？（氧化锌避雷器的额定电压/最大持续运行电压）（　　）A．13.2/12kVB．14/32kVC．15/12kVD．17/13.2kV答案：D解析：根据《交流电气装置的过电压保护和绝缘配合设计规范》（GB/T 50064—2014）第4.4.3条规定，避雷器的持续运行电压和额定电压应不低于表4.4.3（见题16解表）所列数值。题16解表　MOA持续运行电压和额定电压.其中最高电压U<sub>m</sub>查《标准电压》（GB/T 156—2007）第4.3条规定，10kV设备最高电压*U*<sub>m</sub>＝12kV。不接地10kV系统，依据表3，对应的额定电压、最大持续运行电压分别为1.38*U*<sub>m</sub>、1.1*U*<sub>m</sub>，即额定电压为：1.38×12＝16.56kV；最大持续运行电压为：1.1×12＝13.2kV。

17．一台35/0.4V变压器，容量为1000kVA，其高压侧用熔断器保护，可靠系数取2，其高压熔断器熔体的额定电流应选择下列哪一项？（　　）A．15AB．20AC．30AD．40A答案：D解析：根据《电力工程电气设计手册》（电气一次部分）P232表6-3“变压器回路”一栏、《工业与民用配电设计手册》（第三版）P216有关“高压熔断器”的内容以及式（5-28）可知，熔体的额定电流为：

18．在爆炸性气体环境1区、2区内，选择绝缘导线和电缆截面时，导体允许载流量不应小于熔断器熔体额定电流的倍数，下列数值中哪一项是正确的？（　　）A．1.00B．1.25C．1.30D．1.50答案：B解析：根据《爆炸危险环境电力装置设计规范》（GB 50058—2014）第5.4.1条第6款第1项规定，在爆炸性气体环境1区、2区内，绝缘导线和电缆截面的选择，除了满足额定电压等的规定外，导体允许载流量不应小于熔断器熔体额定电流的1.25倍，即断路器长延时过电流脱扣器整定电流的1.25倍。

19．交流系统中，35kV及以下电力电缆缆芯的相间额定电压，按规范规定不得低于使用回路的下列哪一项数值？（　　）A．工作线电压B．工作相电压C．133%工作相电压D．173%工作线电压答案：A解析：根据《电力工程电缆设计规范》（GB 50217—2018）第3.2.1条规定，交流系统中电力电缆导体的相间额定电压，不得低于使用回路的工作线电压。

20．某六层中学教学楼，经计算预计雷击次数为0.07次/年，按建筑物的防雷分类属下列哪类防雷建筑物？（　　）A．第一类防雷建筑物B．第二类防雷建筑物C．第三类防雷建筑物D．以上都不是答案：B解析：根据《建筑物防雷设计规范》（GB 50057—2010）第3.0.3条第9款规定及条文说明，预计雷击次数大于0.05次/年的部、省级办公建筑物和其他重要或人员密集的公共建筑物（如集会、展览、博览、体育、商业、影剧院、医院、学校等）以及火灾危险场所应划分为第二类防雷建筑物。

21．一座桥形接线的35kV变电所，若不能从外部引入可靠的低压备用电源，考虑所用变压器的设置时，下列哪一项选择是正确的？（　　）A．宜装设两台容量相同可互为备用的所用变压器B．只装设一台所用变压器C．应装设三台不同容量的所用变压器D．应装设两台不同容量的所用变压器答案：A解析：根据《35kV～110kV变电站设计规范》（GB 50059—2011）第3.6.1条规定，在有两台及以上主变压器的发电站中，宜装设两台容量相同可互为备用的站用变压器，每台站用的变压器容量应按全站计算负荷选择。两台站用变压器可分别接自主变压器最低电压等级不同段母线。能从变电站外引入一个可靠的低电压备用电源时，亦可装设一台站用变压器。当35kV变电站只有一回电源进线及一台主变压器时，可在电源进线段断路器前装设一台站用变压器。