**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2014年注册电气工程师（供配电）《专业知识考试（上）》真题及详解**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．在低压配电系统中，当采用隔离变压器作间接接触防护措施时，其隔离变压器的电气隔离回路的电压不应超过以下所列的哪项数值？（　　）A．500VB．220VC．110VD．50V答案：A解析：根据《低压电气装置第4-41部分：安全防护 电击防护》（GB 16895.21—2011）第413.3.2条规定，被分隔回路的电源应至少是一个简单分隔的电源，被分隔回路的电压不得超过500V。

2．易燃物质可能出现的最高浓度不超过爆炸下限的哪项数值，可划为非爆炸危险区域？（　　）A．5%B．10%C．20%D．30%答案：B解析：根据《爆炸危险环境电力装置设计规范》（GB 50058—2014）第3.2.2条规定，符合下列条件之一时，可划为非爆炸危险区域：①没有释放源并不可能有易燃物质侵入的区域；②易燃物质可能出现的最高浓度不超过爆炸下限值的10%；③在生产过程中使用明火的设备附近，或炽热部件的表面温度不超过区域易燃物质引燃温度的设备附近；④在生产装置区外，露天或开敞设置的输送易燃物质的架空管道地带，但其阀门处按具体情况定。

3．在低压配电系统中SELV特低电压回路内的外露可导电部分应符合下列哪一项？（　　）A．不接地B．接地C．经低阻抗接地D．经高阻抗接地答案：A解析：根据《低压电气装置第4-41部分：安全防护电击防护》（GB 16895.21—2011）第414.4.4条规定，SELV回路内的外露可导电部分不得与地、保护导体以及其他回路的外露可导电部分作电气连接。说明：如果SELV回路内的外露可导电部分易于被有意或无意地与其他回路的外露可导电部分接触，则电击防范不再仅依靠SELV来实现，还要依靠其他回路外露可导电部分的电击防护措施来实现。或根据《低压配电设计规范》（GB 50054—2011）第5.3.7条规定，SELV系统的回路带电部分严禁与地、其他回路的带电部分或保护导体相连接。

4．二级负荷的供电系统，宜由两回路线路供电，在负荷供电较小或地区供电条件困难时，规范规定二级负荷可由下列哪项数值的一回专用架空线路供电？（　　）A．1kV及以上B．3kV及以上C．6kV及以上D．10kV及以上答案：C解析：根据《供配电系统设计规范》（GB 50052—2009）第3.0.7条规定，二级负荷的供电系统，宜由两回线路供电。在负荷较小或地区供电条件困难时，二级负荷可由一回6kV及以上专用的架空线路供电。

5．石油化工企业中的消防水泵应划为下列哪一项用电负荷？（　　）A．一级负荷中特别重要负荷B．一级C．二级D．三级答案：B解析：根据《石油化工企业设计防火规范》（GB 50160—2008）（2018年版）第9.1.1条规定，大中型石油化工企业消防水泵房用电负荷应为一级负荷。

6．某大型企业几个车间负荷均较大，当供电电压为35kV，能减少变、配电级数，简化接线且技术经济合理时，配电电压宜采用下列哪个电压等级？（　　）A．380/220VB．6kVC．10kVD．35kV答案：D解析：根据《供配电系统设计规范》（GB 50052—2009）第5.0.3条规定，供电电压大于等于35kV，当能减少配变电级数、简化接线及技术经济合理时，配电电压宜采用35kV或相应等级电压。

7．35kV户外配电装置采用单母线分段接线，这种接线有下列哪种缺点？（　　）A．当一段母线故障时，该段母线的回路都要停电B．当一段母线故障时，分段断路器自动切除故障段，正常段会出现间断供电C．重要用户从两段母线引接时，对重要用户的供电量会减少一半D．任一元件故障，将会使两段母线失电答案：A解析：根据《钢铁企业电力设计手册》（上册）P13续表1-5或《注册电气工程师执业资格考试专业考试复习指导书》（供配电专业）P149相关内容，具有两回路电源线路，一、二回转送线路和两台变压器的变电所，一般采用单母线分段接线。母线检修时，接在该母线上的电源线路和馈出线路均要停止运行。因此对重要用户应由两段母线分别供电。此接线方式在大、中型企业采用较多。

8．在TN及TT系统接地型式的低压电网中，当选用Y，yn0接线组别的三相变压器时，其中任何一相的电流在满载时不得超过额定电流值，而由单相不平衡负载引起的中性点电流不得超过低压绕组额定电流的多少？（　　）A．30%B．25%C．20%D．15%答案：B解析：根据《供配电系统设计规范》（GB 50052—2009）第7.0.8条规定，在系统接地型式为TN及TT的低压电网中，当选用Y,yn0结线组别的三相变压器时，其由单相不平衡负载引起的中性点电流不得超过低压绕组额定电流的25%（这是根据变压器制造标准的要求），且其一相的电流在满载时不得超过额定电流值。

9．35kV变电站主接线一般有单母线分段、单母线、外桥、内桥、线路变压器组几种形式，下列哪种情况宜采用外桥接线？（　　）A．变电站有两回电源线和两台变压器，供电线路较短或需经常切换变压器B．变电站有两回电源线和两台变压器，供电线路较长或不需经常切换变压器C．变电站有两回电源线和两台变压器，且35kV配电装置有一至二回路转送负荷线路D．变电站有一回电源线和一台变压器答案：A解析：根据《钢铁企业电力设计手册》（上册）P12相关内容或《工业与民用配电设计手册》（第三版）P48表2-17所示，外桥接线具有高压断路器数量少、占地少、四个回路只需三台断路器的优点。适用于较小容量的发电厂，对一、二级负荷供电，并且变压器的切换较频繁或线路较短、故障较少的变电所。此外线路有穿越功率时，也宜采用外桥接线。

10．[已过时]35～110kV变电站设计中，有关并联电容器装置的电器和导体的长期允许电流，下列哪项要求是正确的？（　　）A．不应小于电容器组额定电流的1.05倍B．不应小于电容器组额定电流的1.1倍C．不应小于电容器组额定电流的1.35倍D．不应小于电容器组额定电流的1.5倍答案：C解析：《35～110kV变电所设计规范》（GB 50059—1992）第3.7.3条，电容器装置的电器和导体的长期允许电流，不应小于电容器组额定电流的1.35倍。说明：最新规范《35～110kV变电站设计规范》（GB 50059—2011）对上述内容进行了修订，第3.4.2条规定，无功补偿装置的设计应符合现行国家标准《并联电容器装置设计规范》（GB 50227—2008）的有关规定。《并联电容器装置设计规范》（GB 50227—2008）第5.1.3条规定并联电容器装置总回路和分组回路的电器导体选择时，回路工作电流应按稳态过电流最大值确定，过电流倍数应为回路额定电流的1.3倍。

11．下列哪种观点不符合爆炸和火灾危险环境的电力装置设计的有关规定？（　　）A．爆炸性气体环境危险区域内应采取消除或控制电气设备和线路产生火花、电弧和高温的措施B．爆炸性气体环境里，在满足工艺生产及安全的前提下，应减少防爆电气设备的数量C．爆炸性粉尘的工程设计中提高自动化水平，可采用必要的安全联锁D．在火灾危险环境内不应采用携带式电气设备答案：D解析：根据《爆炸危险环境电力装置设计规范》（GB 50058—2014）第4.1.4-4条规定，在工程设计中应先采取下列消除或减少爆炸性粉尘混合物产生和积聚的措施：提高自动化水平，可采用必要的安全联锁。第3.1.3-4条规定，爆炸性气体环境危险区域内应采取消除或控制电气设备和线路产生火花、电弧和高温的措施。第5.1.1条规定，爆炸性环境的电力装置设计应符合下列规定：①爆炸性环境的电力装置设计宜将设备和线路，特别是正常运行时能发生火花的设备布置在爆炸性环境以外。当需设在爆炸性环境内时，应布置在爆炸危险性较小的地点。②在满足工艺生产及安全的前提下，应减少防爆电气设备的数量。③在爆炸性粉尘环境内，不宜采用携带式电气设备。

12．直埋35kV及以下电力电缆与事故排油管交叉时，它们之间最小垂直净距为下列哪项数值？（　　）A．0.25mB．0.3mC．0.5mD．0.7m答案：C解析：根据《电力工程电缆设计规范》（GB 50217—2007）第5.3.5条规定及表5.3.5可知，电力电缆与事故排油管（油管或易燃气管道）交叉时，它们之间最小垂直净距为0.5m，平行时最小净距为1m。

13．在110kV变电所内，关于屋外油浸变压器之间的防火隔墙尺寸，以下哪项属于规范要求？（　　）A．墙长应大于储油坑两侧各0.8mB．墙长应大于主变压器两侧各0.5mC．墙高应高出主变压器油箱顶D．墙高应高出主变压器油枕顶答案：D解析：根据《3～110kV高压配电装置设计规范》（GB 50060—2008）第5.5.5条规定，油量为2500kg及以上的屋外油浸变压器之间的防火间距不能满足表5.5.4（见题13解表）的要求时，应设置防火墙。防火墙的耐火极限不宜小于4h，防火墙的高度应高于变压器油枕，其长度应大于变压器贮油池两侧各1000mm。根据《火力发电厂与变电站设计防火规范》（GB 50229—2006）第6.6.3条规定，当油量为2500kg及以上的屋外油浸变压器之间的防火间距不能满足题13解表时的要求时，应设置防火墙，防火墙的高度应高于变压器油枕，两侧不应小于油池各1m。
题13解表　屋外油浸变压器之间的最小净距（m）

14．某35kV屋外充油电气设备，单个油箱的油量为1200kg，设置了能容纳100%油量的储油池，下列关于储油池的做法，哪一组符合规范规定的要求？（　　）A．储油池的四周高出地面120mm，储油池内铺设了厚度为200mm的卵石层，其卵石直径为50～60mmB．储油池的四周高出地面100mm，储油池内铺设了厚度为150mm的卵石层，其卵石直径为60～70mmC．储油池的四周高出地面80mm，储油池内铺设了厚度为250mm的卵石层，其卵石直径为40～50mmD．储油池的四周高出地面200mm，储油池内铺设了厚度为300mm的卵石层，其卵石直径为60～70mm答案：D解析：根据《3～110kV高压配电装置设计规范》（GB 50060—2008）第5.5.3条规定，屋外单台电气设备的油量在1000kg以上时，应设置贮油或挡油设施。当设置有容纳20%油量的贮油或挡油设施时，应设置将油排到安全处所的设施，且不应引起污染危害。当不能满足上述要求时，应设置能容纳100%油量的贮油或挡油设施。贮油或挡油设施应大于设备外廓每边各1000mm，四周应高出地面100mm。贮油设施内应铺设卵石层，卵石层厚度不应小于250mm，卵石直径为50～80mm。当设置有油水分离措施的总事故贮油池时，贮油池容量宜按最大油箱容量的60%确定。

15．下列限制短路电流的措施对终端变电所来说，哪一项是有效的？（　　）A．变压器并列运行B．变压器分列运行C．选用低阻抗变压器D．提高变压器负荷率答案：B解析：根据《工业与民用配电设计手册》（第三版）P126“终端变电中可采取的限流措施”内容或《35kV～110kV变电站设计规范》（GB 50059—2011）第3.2.6条规定，终端变电所中可采取的限流措施有：①变压器分列运行；②采用高阻抗变压器；③在变压器回路中装设电抗器；④采用小容量变压器。

16．一台额定电压为10.5kV，额定电流为2000A的限流电抗器，其阻抗电压X<sub>k</sub>%＝8，则该电抗器电抗标幺值应为下列哪项数值？（*S*<sub>j</sub>＝100MVA，*U*<sub>j</sub>＝10.5kV）（　　）A．0.0002B．0.0004C．0.2199D．0.3810答案：C解析：根据《工业与民用配电设计手册》（第三版）P128表4-2第3栏电抗器标幺值和有名值计算公式，可求得该电抗器电抗标幺值为：

17．变压器的零序电抗与其构造和绕组连接方式有关。对于YNd接线、三相四柱式双绕组变压器，其零序电抗为下列哪一项值？（　　）A．X<sub>0</sub>＝∞B．X<sub>0</sub>＝X<sub>1</sub>＋X<sub>μ0</sub>C．X<sub>0</sub>＝X<sub>1</sub>D．X<sub>0</sub>＝X<sub>1</sub>＋3Z答案：C解析：根据《电力工程电气设计手册》（电气一次部分）P142第4栏，对于YNd接线、三相四柱式双绕组变压器，其零序电抗与正序电抗相等，即X<sub>0</sub>＝X<sub>1</sub>。

18．10kV配电所专用电源线的进线开关可采用能够隔离开关的条件为下列哪一项？（　　）A．无继电保护B．无自动装置要求C．出线回路为1回D．无自动装置和继电保护要求，出线回路少且无需带负荷操作答案：D解析：根据《20kV及以下变电所设计规范》（GB 50053—2013）第3.2.2条规定，配电所专用电源线的进线开关宜采用断路器或负荷开关-熔断器组合电器。当进线无继电保护和自动装置要求，且无须带负荷操作时，可采用隔离开关或隔离触头。或根据《民用建筑电气设计规范》（JGJ 16—2008）第4.4.2条规定，配电所10（6）kV电源进线开关宜采用断路器或带熔断器的负荷开关。当无继电保护和自动装置要求，且供电容量较小、出线回路较少、无需带负荷操作时，也可采用隔离开关或隔离触头。

19．在选择隔离开关时，不必校验的项目是下列哪一项？（　　）A．额定电压B．额定电流C．额定开断电流D．热稳定答案：C解析：根据《导体和电器选择设计技术规定》（DL/T 5222—2005）第11.0.1条规定，隔离开关及其操动机构应按下列技术条件选择：①电压；②电流；③频率；④绝缘水平；⑤动稳定电流；⑥热稳定电流；⑦分合小电流、旁路电流和母线环流；⑧接线端机械荷载；⑨单柱式隔离开关的接触区；⑩分、合闸装置及电磁闭锁装置操作电压；⑪操动机构型式，气动机构的操作气压。或根据《工业与民用配电设计手册》（第三版）P199表5-1。

20．在民用建筑中，关于高、低压电器的选择，下列哪项描述是错误的？（　　）A．对于0.4kV系统，变压器低压侧开关宜采用断路器B．配变电所电压10（6kV）的母线分段处，宜装设与电源进线开关相同型号的断路器C．采用10（6kV）固定式配电装置时，应在电源侧装设隔离电器D．两个配变电所之间的电气联络线，当联络容量较大时，应在两侧装设带保护的负荷开关电器答案：D解析：A选项，根据《民用建筑电气设计规范》（JGJ 16—2008）第4.4.12条规定，对于电压为0.4kV系统，开关设备的选择应符合：变压器低压侧电源开关宜选用断路器；电源主断路器与母线断路器之间应有电气连锁。
B选项，根据第4.4.3条规定，配变电所电压为10（6）kV的母线分段处、宜装设与电源进线开关相同型号的断路器。C选项，根据《民用建筑电气设计规范》（JGJ 16—2008）第4.4.4条规定，采用电压为10（6）kV固定式配电装置时，应在电源侧装设隔离电器；在架空出线回路或有反馈可能的电缆出线回路中，尚应在出线侧装设隔离电器。D选项，根据第4.4.6条规定，两个配变电所之间的电气联络线路，当联络容量较大时，应在供电侧的配变电所装设断路器，另一侧配变电所装设隔离电器。

21．电缆土中直埋敷设处的环境温度应按下列哪项确定？（　　）A．最热月的日最高温度平均值B．最热月的日最高温度平均值加5℃C．埋深处的最热月平均地温D．最热月的日最高温度答案：C解析：根据《电力工程电缆设计规范》（GB 50217—2018）第3.6.5条规定及表3.6.5可知，电缆持续允许载流量的环境温度，应按使用地区的气象温度多年平均值确定，电缆土中直埋敷设处的环境温度为埋深处的最热月平均地温。

22．在室外实际环境温度35℃、海拔高度2000m敷设的铝合金绞线，计及日照影响，规范规定其长期允许载流量的综合校正系数应为下列哪项数值？（　　）A．1.00B．0.88C．0.85D．0.81答案：C解析：根据《导体和电器选择设计技术规定》（DL/T 5222—2005）附录D表D.11（见题22解表）或《工业与民用配电设计手册》（第三版）P206表5-4，可知，当计及日照时屋外软导线，室外实际环境温度为35℃，海拔高度2000m时，其长期允许载流量的综合校正系数为0.85。
题22解表　裸导体载流量在不同海拔高度及环境温度下的综合校正系数
