**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2014电气工程师发输变电专业知识考试真题及答案上午卷**

一、单项选择题(共40题，每题1分，每题的备选项中只有1个最符合题意)

1.在电力工程中项是正确的?，为了防止对人身的电气伤害，低压电网的零线设计原则，下列哪（D）(A)用大地作零线(B)接零保护的零线上装设熔断器(C)接零保护的零线上装设断路器(D)接零保护的零线上装设与相线联动的断路器答案:D`  `依据:无准确条文，可参考《低压配电设计规范》( GB 50054-2011)的相关内容。注:零线为旧名称，按现行规范为中性线

2\.变电站内，消防应急照明的备用电源的连续供电时间不应少于:(A) 10min     (B ) 20min(C ) 5min     (D)15min.答案:B`  `依据:《火力发电厂与变电站设计防火规范》( GB 50229-2006)第11.7. 1-3条。

3\.某配电所内当高压及低压配电设备设在同一室内时，且两者有一侧柜顶有裸母两者之间的净距最小不应小于?（）` `(A)1 .5m                    (B)2m(C)2. 5m                    (D)3m答案:B`  `依据:《低压配电设计规范》( GB 50054-2011)第4. 2. 3条。

4\.火力发电厂与变电站中，防火墙上的电缆孔洞应采用防火封堵材料进行封堵火封堵，防火封堵组件的耐火极限应为: (A)lh                      (B)2h(C)3h                      (D)4h答案:C`  `依据:《火力发电厂与变电站设计防火规范》( GB 50229-2006)第6. 7. 5条。

5\.发电厂的环境保护设计方案，应以下列哪项文件为依据?（）` `(A)初步可行性研究报告     (B)批准的环境影响报告` `(C)初步设计审查会议纪要   (D)项目的核准文件答案:B`  `依据:《大中型火力发电厂设计规范》( GB 50660-2011)第21. 1.2条。

6\.发电厂的噪声应首先从声源上进行控制，要求设备供应商提供（）`  `(A)低噪声设备                   (B)采取隔声或降噪措施的设备`  `(C)将产生噪声部分隔离的设备     (D)符合国家噪声标准要求的设备答案:D`  `依据:《大中型火力发电厂设计规范》( GB 50660-2011)第21.5.2条。

7\. 220kV变电所中，下列哪一场所的照明功率密度不符合照明节能评价指标?(A)主控制和计算机房11 W/ m2  (B)电子设备间11 W/ m2(C)蓄电池室4W/m2            (D)所用配电屏室9W/ m2答案:`  `依据:《火力发电厂和变电站照明设计技术规定》( DL/T 5390-2007)第12. 0. 8条。

8\.在火灾危险环境内，电力、照明线路的绝缘导线和电缆的额定电压，不应低于线路的额定电压，且不低于:()(A)380V      (B)5OOV(C)660 V      (D )1000 V答案:`  `依据:旧规范《爆炸和火灾危险环境电力装置设计规范》( GB 50058-1992)第4.3.8二条。

9\.变电所中，屋内、外电气设备的单台最小总油量分别超过下列哪组数值时应设置储油或挡油设施?()(A)80kg,800kg           (B)100kg，1000kg(C)300kg，1500kg       (D)1000kg,2500kg答案:B`  `依据:《高压配电装置设计技术规程》( DL/T5352-2006 )第8.5.2条、第8. 5. 3条。

10\.某220kV变电所内的消防水泵房与一油浸式电容器室相邻，两建筑物为砖混结构，屋檐为非燃烧材料，相邻面两墙体上均未开小窗，这两建筑物之间的最小距离不得小于下列哪项数值?()(A)5m      (B)7. 5m(C)10m     (D)12m答案:`  `依据:《火力发电厂和变电站照明设计技术规定》( DL/T 5390-2007 )第11. 4条
及表11. 1.4

11\. 220kV变电所中，火灾自动报警系统的供电原则，以下哪一条是错误的?(A)主电源采用消防电源(B)主电源的保护开关采用漏电保护开关(C)直流备用电源采用所内蓄电池(D)消防通信设备，显示器等由UPS装置供电答案:B
`  `依据:《火灾自动报警系统设计规范》( GB50116-2013)第10. 1. 2条、第10. 1. 3条、

第10. 1.4条。

12\.有一独立光伏电站容量为3MW，需配置储能装置，若当地连续阴雨天气为15d,平均用电负荷为2000kW，储能电池放电深度为能电池容量为:0. 8，电站交流系统损耗率为0. 7，则储能电池容量为:(A)56. 25MWh            ( B ) 90MWh(C)1350MWh              (D)2.025MWh答案:C依据:(光伏发电站设计规范》( GB 50797-2012)第6.5.2条。

13\.设备选择与校核中，下列哪项参数与断路器开断时间没有关系?(A)电动机馈线电缆的热稳定截面(C)断路器需开断电流的直流分量(B)断路器需承受的短路冲击电流(D)断路器需开断电流的周期分量答案:B`  `依据:《导体与电器选择设计技术规定》(DL/T 5222-2005)第9. 2. 2条和附录《电力工程电缆设计规范》( GB50217-2007)附录E

14\.电力工程中选择绝缘套管时，若计算地震作用和其他荷载产生的总弯矩为1000 N·m，则所选绝缘套管的破坏弯矩至少应为:` `(A)1000N .m                (B )1500N.m` `(C)2000N·m                 (D)2500N.m答案:C

15\.电力系统中，220kV自藕变压器需“有载调压”时，宜采用:(A)高压侧线端调压        (B)中压侧线端调压(C)低压侧线端调压        (D)高、中压中性点调压答案:B`  `依据:(导体与电器选择设计技术规定》( DL/T5222-2005)第8. 0. 12条“调压方式选择原则”中第4款。

16\.使用在中性点直接接地电力系统中的高压断路器，其首相开断系数应取下列哪项数值?A)首相开断系数应取1.2              (B)首相开断系数应取1.3(C)首相开断系数应取1.4             (D)首相开断系数应取1.5答案:B

22\.在7度地震区，下列哪一种电气设施不进行抗震设计:(A)35kV屋内配电装置二层电气设施   ( B) 220kV的电气设施(C)330kV的电气设施                ( D ) 5OOkV的电气设施答案:B`  `依据:《电力设施抗震设计规范》( GB 50260-1996 )第6.1.1条及条文说明。`    `注:条文说明中仅提供了220kV及以下电气设施的震例，并无明确规定，此题不严谨。

23\.在严寒地区电力工程中，高压配电装置构架距机力通风塔零米外壁的距离应不小于:(A)25m       (B)30m(C)40m       (D)60m答案:C`  `依据:《高压配电装置设计技术规程》( DL/T 5352-2006 )第6. 0. 1条的最后一句。

24\.有避雷线的110kV ,220kV架空线路，在变电所进站段的耐雷水平应分别不低于下列哪组数值?()` `(A)40kA,75Ka         (B)75kA，110kA` `(C)75kA，100kA      (D)40kA,60Ka答案:A`  `依据:《交流电气装置的过电压保护和绝缘配合》( DL/T 620-1997)第6. 1.4条。

25\.在发电厂接地装置进行热稳定校验时，下列关于接地导体的允许温度的说法不正确的是:()(A)在有效接地系统，钢材的最大允许温度可取400C(B)在低电阻接地系统，铜材采用放热焊接方式时的最大允许温度应根据土壤` `腐蚀的严重程度经验算分别取900C. 800C,700C.(C)在高电阻接地系统中，敷设在地上的接地导体长时间温度不应高于300C(D)在不接地系统，敷设在地下的接地导体长时间温度不应高于100C答案:C 依据:《交流电气装置的接地设计规范》( GB/T 50065-2011)附录E、第4. 3. 5-2条。

26\.在装有3台100MW火电机组的发电厂中，以下哪种断路器不需进行同步操作?(A)发变组的三绕组升压变压器各侧断路器(B)110kV升压站母线联络断路器( C )110kV系统联络线断路器(D)高压厂用变压器高压侧断路器答案:A`  `依据:《火力发电厂、变电站二次接线设计技术规程》( DL/T 5136-2012)第5. 1. 6条。

27\.发电厂及变电所中，为减缓高频电磁干扰的祸合，装设静态保护和控制装置的屏柜地面下应设置等电位接地网，构成等电位接地网母线的接地铜排的截面积应不小于下列哪项数值?()(A ) 5Omm2     (B ) 80mm2(C)100mm2     ( D )120mm2答案:C`  `依据:《火力发电厂、变电站二次接线设计技术规程》( DL/T 5136-2012)第16. 2. 6条。

28\.在电力系统中，继电保护和安全自动装置的通道一般不宜采用下列哪种传输媒介:()(A)自承式光缆    (B)微波(C)电力线载波    (D)导引线电缆答案:A`  `依据:《继电保护和安全自动装置技术规程》( GB/T 14285-2006 )第6. 7. 2条。

29\.火力发电厂内，下列对800kVA油浸变压器保护设置原则中，哪条是错误的?(A)当故障产生轻微瓦斯瞬时动作于信号(B)当变压器绕组温度升高达到限值时瞬时动作于信号(C)当变压器油面下降时瞬时动作于信号(D)当故障产生大量瓦斯时，应动作于各侧断路器跳闸答案:B`  `依据:《继电保护和安全自动装置技术规程》( GB/T 14285-2006 )第4.3.2条。

30．变电所中，下列针对高压电缆电力电容器组故障的保护设置原则中，哪项是错误的?(a)单星形接线电容器组，可装设开口三角电压保护(B)单星形接线电容器组，可装设中性点不平衡电流保护(C)双星形接线电容器组，可装设中性线不平衡电流保护(D)单星形接线电容器组，可装设电压差动保答案:C

31\.电力工程中，下列哪种蓄电池组应装设降压装置?`  `(A)带端电池的铅酸蓄电池组`  `(B)阀控式密封铅酸电池组`  `(C)带端电池的中倍率镐镍碱性蓄电池组`  `(D)高倍率福镍碱性蓄电池组答案:C`  `依据:《电力工程直流系统设计技术规程》( DL/T 5044-2004)第4.5.3条。

32\.变电所工程中，下列所用变压器的选择原则中，不正确的是:(A)选低损耗节能产品(B)宜采用Dynll联接组(C)所用变压器高压侧的额定电压，宜取接人点相应主变压器额定电压(D)当高压电源电压波动较大，经常使所用电母线电压偏差超过土5%时，应采用无励磁调压所用变压器答案:D

33\.火力发电厂和变电所的照明设计中，下列哪种是不正确的?(A)距离较远的24 V及以下的低压照明线路，宜采用单相二线制(B)当采用I类灯具时，照明分支线路宜采用三线制(C)距离较长的道路照明可采用三相四线制( D)当给照明器数量较多的场所供电时，可采用三相五线制答案:C
