![](2018%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88(%E4%BE%9B%E9%85%8D%E7%94%B5)%E3%80%8A%E4%B8%93%E4%B8%9A%E7%9F%A5%E8%AF%86%E8%80%83%E8%AF%95(%E4%B8%8A)%E3%80%8B%E7%9C%9F%E9%A2%98%E5%8F%8A%E8%AF%A6%E8%A7%A3.001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2018年注册电气工程师（供配电）《专业知识考试（上）》真题及详解**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．低电阻接地系统的高压配电电气装置，其保护接地的接地电阻应符合下列哪项公式的要求，且不应大于以下哪项数值？（　　）A．R≤2000/I<sub>G</sub>，10ΩB．R≤2000/I<sub>G</sub>，4ΩC．R≤120/I<sub>G</sub>，4ΩD．R≤50/I<sub>G</sub>，1Ω答案：B解析：《交流电气装置的接地设计规范》（GB 50065—2011）第6.1.2条规定，低电阻接地系统的高压配电电气装置，其保护接地的接地电阻应符合本规范公式（4.2.1-1）的要求，且不应大于4Ω。其中（4.2.1-1）为内容为：接地电阻R≤2000/I<sub>G</sub>。式中，R为考虑季节变化的最大接地电阻（Ω）；I<sub>G</sub>为计算用经接地网入地的最大接地故障不对称电流有效值（A）。

2．直流负荷按性质可分为经常负荷、事故负荷和冲击负荷，下列哪项不是经常负荷？（　　）A．连续运行的直流电动机B．热工动力负荷C．逆变器D．电气控制、保护装置等答案：B解析：《电力工程直流电源系统设计技术规程》（D1/T 5044—2014）第4.1.2-1条规定，经常负荷包括下列负荷：①长明灯；②连续运行的直流电动机；③逆变器；④电气控制、保护装置等；⑤DC/DC变换装置；⑥热工控制负荷。

3．配电设计中，计算负荷的持续时间应取导体发热时间常数的几倍？（　　）A．1倍B．2倍C．3倍D．4倍答案：C解析：《工业与民用供配电设计手册》（第四版）P1“1.1.2计算负荷的分类及其用途”规定，计算此负荷的持续时间应取导体发热时间常数τ的3倍。

4．某学校教室长9.0m，宽7.4m，灯具安装高度离地2.60m，离工作面高度1.85m，则该教室的室形指数为下列哪项数值？（　　）A．1.6B．1.9C．2.2D．3.2答案：C解析：《照明设计手册》（第三版）式（1-9）。室形指数是指照明计算中表示房间几何形状的数值，以符号RI表示。其计算式为：RI＝L·W/[H（L＋W）]。式中，L为房间长度，m；W为房间宽度，m；H为灯具在工作面以上的高度，m。代入数值计算：RI＝9×7.4/[1.85×（9＋7.4）]＝2.2。

5．已知同步发电机额定容量为25MV·A，超瞬态电抗百分值X<sub>d</sub>″%＝12.5，标称电压为 10kV，则超瞬态电抗有名值最接近下列哪项数值？（　　）A．0.55ΩB．5.5ΩC．55ΩD．550Ω答案：A
解析：根据《工业与民用供配电设计手册》（第四版）P280～281表4.6-2，发电机电抗有名值为：X<sub>d</sub>″＝x<sub>d</sub>″×U<sub>av</sub><sup>2</sup>/S<sub>NG</sub>。式中，x<sub>d</sub>″为同步发电机的超瞬态电抗相对值；U<sub>av</sub>为平均电压；S<sub>NG</sub>为同步电机的额定容量。其中，U<sub>av</sub>＝1.05U<sub>n</sub>（U<sub>n</sub>为系统标称电压）。代入数值得：X<sub>d</sub>″＝x<sub>d</sub>″×U<sup>2</sup><sub>av</sub>/S<sub>NG</sub>＝0.125×10.5<sup>2</sup>/25＝0.551。

6．10kV电能计量应采用下列哪一级精度的有功电能表？（　　）A．0.2SB．0.5SC．1.0SD．2.0S答案：B解析：根据《电力装置电测量仪表装置设计规范》（GB/T 50063—2017）条文说明第4.1.2条及表1，10kV电能计量采用0.5S精度的有功电能表。

7．继电保护和自动装置的设计应满足下列哪一项要求？（　　）A．可靠性、经济性、灵敏性、速动性B．可靠性、选择性、灵敏性、速动性C．可靠性、选择性、合理性、速动性D．可靠性、选择性、灵敏性、安全性答案：B解析：《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）第2.0.3条规定，继电保护和自动装置应满足可靠性、选择性、灵敏性和速动性的要求。

8．当10/0.4kV变压器向电动机供电时，全压直接经常起动的笼型电动机功率不应大于电源变压器容量的百分数是多少？（　　）A．15%B．20%C．25%D．30%答案：B解析：根据《钢铁企业电力设计手册》（下册）P89表24-1（见题8解表），10/0.4kV变压器向电动机供电时，全压直接经常起动的笼型电动机功率不大于变压器额度容量的20%。
题8解表　按电源容量允许全压起动的笼型电动机功率


9．在系统接地型式为TN及TT的低压电网中，当选用Y，yn0接线组别的三相变压器时，其由单相不平衡负荷引起中性线电流不得超过低压绕组额定电流的多少（百分数表示），且其一相的电流在满载时不得超过额定电流的多少（百分数表示）？（　　）A．15%；60%B．20%；80%C．25%；100%D．30%；120%答案：C解析：《供配电系统设计规范》（GB 50052—2009）第7.0.8条规定，在系统接地型式为TN及TT的低压电网中，当选用Y,yn0接线组别的三相变压器时，其由单相不平衡负荷引起的中性线电流不得超过低压绕组额定电流的25%，且其一相的电流在满载时不得超过额定电流值。

10．在爆炸性粉尘环境内，下列关于插座安装的论述哪一项是错误的？（　　）A．不应安装插座B．应尽量减少插座的安装数量C．插座开口一面应朝下，且与垂直面的角度不应大于60°D．宜布置在爆炸性粉尘不宜积聚的地点答案：A解析：《爆炸危险环境电力装置设计规范》（GB 50058—2014）第5.1.1-6条规定，在爆炸性粉尘环境内，应尽量减少插座和局部照明灯具的数量。如需采用时，插座宜布置在爆炸性粉尘不易积聚的地点，局部照明灯宜布置在事故时气流不易冲击的位置。粉尘环境中安装的插座开口的一面应朝下，且与垂直面的角度不应大于60°。

11．某IT系统额定电压为380V，系统中安装的绝缘监测电气的测试电压和绝缘电阻的整定值，下列哪一项满足规范要求？（　　）A．测试电压应为250V，绝缘电阻整定值应低于0.5MΩB．测试电压应为500V，绝缘电阻整定值应低于0.5MΩC．测试电压应为250V，绝缘电阻整定值应低于1.0MΩD．测试电压应为1000V，绝缘电阻整定值应低于1.0MΩ答案：B解析：《低压配电设计规范》（GB 50054—2011）第3.1.17-2条规定，SELV和PELV回路以外且不高于500V回路的测试电压应为500V，绝缘电阻整定值应低于0.5MΩ。

12．变电所的系统标称电压为35kV，配电装置中采用的高压真空断路器的额定电压下列哪一项是最适宜的？（　　）A．35.0kVB．37.0kVC．38.5kVD．40.5kV答案：D解析：根据《工业与民用供配电设计手册》（第四版）P313表5.2.1见（题12解表），可知变电所的系统标称电压为35kV，设备最高电压为40.5kV。

13．关于无人值班变电站直流系统中蓄电池组容量选择描述，下列哪一项是正确的？（　　）。A．满足事故停电1h内正常分合闸的放电容量B．满足全站事故停电1h的放电容量C．满足事故停电2h内正常分合闸的放电容量D．满足全站事故停电2h的放电容量答案：D解析：《电力工程直流电源系统设计技术规程》（DL/T 5044—2014）第6.1.5条规定，蓄电池容量选择应符合下列规定：满足全厂（站）事故全停电时间内的放电容量。无人值班变电站应满足全站事故停电2h的放电容量，有人值班变电站应满足全站事故停电1h的放电容量。

14．建筑中消防应急照明和疏散指示的联动控制设计，根据规范的规定，下列哪项是正确的？（　　）A．集中控制型消防应急照明和疏散指示系统，应由应急照明控制器联动控制火灾报警控制器实现B．集中电源集中控制型消防应急照明和疏散指示系统，应由应急照明控制器控制消防联动控制器实现C．集中电源非集中控制型消防应急电源和疏散指示系统，应由消防联动控制器联动应急照明集中电源和应急照明分配电装置实现D．自带电源非集中控制型消防应急照明和疏散指示系统，应由消防应急照明配电箱联动控制消防联动控制器实现答案：C解析：《火灾自动报警系统设计规范》（GB 50116—2013）第4.9.1条规定，消防应急照明和疏散指示系统的联动控制设计，应符合下列规定：①集中控制型消防应急照明和疏散指示系统，应由火灾报警控制器或消防联动控制器启动应急照明控制器实现。②集中电源非集中控制型消防应急照明和疏散指示系统，应由消防联动控制器联动应急照明集中电源和应急照明分配电装置实现。③自带电源非集中控制型消防应急照明和疏散指示系统，应由消防联动控制器联动消防应急照明配电箱实现。

15．有线电视的卫星电视接收系统设计时，对卫星接收站站址的选择，下列哪项不满足规范的要求？（　　）A．应远离高压线和飞机主航道B．应考虑风沙、尘埃及腐蚀性气体等环境污染因素C．宜选择在周围无微波站和雷达站等干扰源处，并应避开同频干扰D．卫星信号接收方向应保证卫星接收天线接收面1/3无遮挡答案：D解析：《民用建筑电气设计规范》（JGJ 16—2008）第15.6.3条规定，卫星电视接收站站址的选择，应符合下列规定：①宜选择在周围无微波站和雷达站等干扰源处，并应避开同频干扰；②应远离高压线和飞机主航道；③应考虑风沙、尘埃及腐蚀性气体等环境污染因素；④卫星信号接收方向应保证无遮挡。

16．视频显示系统的工作环境以及设备部件和材料选择，下列哪项符合规范的规定？（　　）A．LCD视频显示系统的室内工作环境温度应为0～40℃B．LCD、PDP视频显示系统的室外工作环境温度为－40～55℃C．LED视频显示系统的室外工作环境温度应为－40～55℃D．系统采用设备和部件的模拟视频输入和输出阻抗以及同轴电缆的特性阻抗均为100Ω答案：B解析：ABC三项，《视频显示系统工程技术规范》（GB 50464—2008）第4.1.4条规定，视频显示系统工作环境温度应符合下列要求：①LED视频显示系统的室外工作环境温度应为－10～55℃；其他系统应为－40～55℃。②室内工作环境温度应为10～35℃。D选项，《视频显示系统工程技术规范》（GB 50464—2008）第4.1.5-2条规定，系统采用设备和部件的模拟视频输入和输出阻抗以及同轴电缆的特性阻抗均应为75Ω。

17．实测用电设备的端子电压偏差如下，下列哪项不满足规范的要求？（　　）A．电动机：3%B．一般工作场所照明：＋5%C．道路照明：－7%D．应急照明：＋7%答案：D解析：《民用建筑电气设计规范》（JGJ 16—2008）第3.4.5条规定，正常运行情况下，用电设备端子处的电压偏差允许值（以标称系统电压的百分数表示），宜符合下列要求：①对于照明，室内场所宜为±5%；对于远离变电所的小面积一般工作场所，难以满足上述要求时，可为＋5%、－10%；应急照明、景观照明、道路照明和警卫照明宜为＋5%、－10%；②一般用途电动机宜为±5%；③电梯电动机宜为±7%；④其他用电设备，当无特殊规定时宜为±5%。

18．在两个防雷区的界面上进行防雷设计时，下列哪项不符合规范的规定？（　　）A．在两个防雷区的界面上宜将所有通过界面的金属物做等电位连接B．当线路能承受所发生的电涌电压时，电涌保护器应安装在线路进线处C．线路的金属保护层宜首先于界面处做等电位连接D．线路的屏蔽层宜首先于界面处做一次等电位连接答案：B解析：《建筑物防雷设计规范》（GB 50057—2010）第6.2.3条规定，在两个防雷区的界面上宜将所有通过界面的金属物做等电位连接。当线路能承受所发生的电涌电压时，电涌保护器可安装在被保护设备处，而线路的金属保护层或屏蔽层宜首先于界面处做一次等电位连接。

19．在室内照明设计中，按规范规定下列哪个场所宜选用3300～5300K的相关色温的光源？（　　）A．病房B．教室C．酒吧D．客房答案：B解析：《建筑照明设计标准》（GB 50034—2013）第4.4.1条规定，室内照明光源色表特征及适用场所宜符合表4.4.1（见题19解表）的规定。教室宜选用3300～5300K的相关色温的光源。题19解表　光源色表特征及适用场所


20．20kV及以下变配电室设计选择配电变压器，下述哪项措施能节约电缆和减少能源损耗？（　　）。A．动力和照明不共用变压器B．设置2台变压器互为备用C．低压为0.4kV的单台变压器的容量不宜大于1250kVA D．选用Dyn11接线组别变压器答案：C解析：《20kV及以下变电所设计规范》（GB 50053—2013）第3.3.3条规定，近年来大容量的低压断路器和限流低压断路器已广泛应用，在工业和民用建筑中采用1250kVA和1600kVA的变压器比较多，其中采用1250kVA的更多些，所以推荐变压器的单台容量不宜大于1250kVA。选用1250kVA及以下的变压器对一般车间的负荷密度来说更能接近负荷中心，使变压器的供电半径不大，以节约电缆和减少能源损耗。

21．在一般照明设计中，宜选用下列哪种灯具？（　　）A．荧光高压汞灯B．卤钨灯C．大于25W的荧光灯D．小于25W的荧光灯答案：C解析：《建筑照明设计标准》（GB 50034—2013）第6.2.3条、第6.2.4条和6.2.5条规定，一般场所不应选用卤钨灯，对商场、博物馆显色要求高的重点照明可采用卤钨灯。一般照明不应采用荧光高压汞灯。一般照明在满足照度均匀度条件下，宜选择单灯功率较大、光效较高的光源，故选择荧光灯时应选择大于25W的。

22．用户端供配电系统设计中，下列哪项设计满足供电要求？（　　）A．一级负荷采用专用电缆供电B．二级负荷采用两回线路供电C．选择阻燃型10kV高压电缆在城市交通隧道内敷设D．消防设备配电箱不必独立设置答案：B解析：《供配电系统设计规范》（GB 50052—2009）第3.0.2条、第3.0.7条规定，一级负荷应由双重电源供电，当一电源发生故障时，另一电源不应同时受到损坏。二级负荷的供电系统，宜由两回线路供电。在负荷较小或地区供电条件困难时，二级负荷可由一回6kV及以上专用的架空线路供电。D选项，消防用电设备应采用专用的供电回路，其配电设备应有明显的标志。

23．当1000kVA变压器负荷率≤85%时，概率计算变压器中的无功功率损耗占计算负荷的百分比为下列哪项数值？（　　）A．1%B．2%C．3%D．5%答案：D解析：根据《工业与民用供配电设计手册》（第四版）P30式（1.10.6），可知当变压器负荷率≤85%时，其功率损耗可以概略计算如下：ΔQ<sub>T</sub>＝0.05S<sub>C</sub>。式中，ΔQ<sub>T</sub>为变压器中的无功功率损耗，kvar；S<sub>C</sub>为变压器计算负荷，kVA。因此，变压器中的无功功率损耗占计算负荷的百分比为5%。



**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
