![](2019%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88(%E4%BE%9B%E9%85%8D%E7%94%B5)%E3%80%8A%E4%B8%93%E4%B8%9A%E7%9F%A5%E8%AF%86%E8%80%83%E8%AF%95(%E4%B8%8A)%E3%80%8B%E7%9C%9F%E9%A2%98%E5%8F%8A%E8%AF%A6%E8%A7%A3.001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2019年注册电气工程师（供配电）《专业知识考试（上）》真题及详解**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．关于柴油发电机供电系统短路电流的计算条件，下列正确的是哪项？（　　）A．励磁方式按并励考虑B．短路计算采用标幺制C．短路时，设故障点处的阻抗为零D．短路电流应按短路点远离发电机的系统短路进行计算答案：C解析：根据《工业与民用供配电设计手册》（第四版）P266“4.5.1计算条件”内容可知，计算柴油发电机供电系统短路电流时，励磁方式按他励考虑，短路计算采用有名单位制，短路时，设故障点处的阻抗为零，短路电流应按短路点靠近发电机的系统短路进行计算。

2．变电站二次回路的工作电压最高不应超过下列哪项数值？（　　）A．250VB．400VC．500VD．750V答案：C解析：《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）第15.1.1条规定，二次回路的工作电压不宜超过250V，最高不应超过500V。

3．关于10kV变电站的二次回路线缆选择，下列说法不正确的是哪项？（　　）A．二次回路应采用铜芯控制电缆和绝缘导线B．控制电缆的绝缘水平宜选用450V/750VC．在最大负荷下，操作母线至设备的电压降，不应超过额定电压的10%D．当全部保护和自动装置动作时，电流互感器至保护和自动装置屏的电缆压降不应超过额定电压的3%答案：D解析：A选项，《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）第15.1.3条规定，二次回路应采用铜芯控制电缆和绝缘导线。B选项，第15.1.4条规定，控制电缆的绝缘水平宜选用450V/750V。C选项，第15.1.5-3条规定，在最大负荷下，操作母线至设备的电压降，不应超过额定电压的10%。D选项，第15.1.5-2条规定，当全部保护和自动装置动作时，电压互感器至保护和自动装置屏的电缆压降不应超过额定电压的3%。

4．在变电站的电压互感器二次接线设计中，下列设计原则不正确的是哪项？（　　）A．对中性点直接接地系统，电压互感器星形接线的二次绕组应采用中性点接地方式B．对中性点非直接接地系统，电压互感器星形接线的二次绕组宜采用中性点不接地方式C．电压互感器开口三角形绕组的引出端之一应接地D．35kV以上贸易结算用计量装置的专用电压互感器二次回路不应装设隔离开关辅助接点答案：B解析：AB选项，《电力装置的电测量仪表装置设计规范》（GB/T 50063测量仪表装）第8.2.6条规定，电压互感器的二次绕组应有一个接地点。对于中性点有效接地或非有效接地系统，星形接线的电压互感器主二次绕组应采用中性点一点接地。C选项，《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）第15.2.2-5条规定，电压互感器剩余绕组的引出端之一应接地。D选项，《电力装置的电测量仪表装置设计规范》（GB/T 50063表装置设计）第8.2.4条规定，35kV以上贸易结算用电能计量装置的电压互感器二次回路，不应装设隔离开关辅助接点，但可装设快速自动空气开关。

5．关于35～110kV变电站的站址选择，下列说法错误的是哪项？（　　）A．应靠近负荷中心B．应与城乡或工矿企业规划相协调，并应便于架空和电缆线路的引入和引出
C．站址标高宜在50年一遇高水位上，当无法避免时，需采用可靠的防洪措施，此时可低于内涝水位D．变电站主体建筑应与周边环境相协调答案：C解析：《35～110kV变电站设计规范》（GB 50059—2011）第2.0.1条规定，变电站站址的选择应符合下列要求：①应靠近负荷中心；②应与城乡或工矿企业规划相协调，并应便于架空和电缆线路的引入和引出；③站址标高宜在50年一遇高水位上，无法避免时，站区应有可靠的防洪措施或与地区（工业企业）的防洪标准相一致，并应高于内涝水位；④变电站主体建筑应与周边环境相协调。
6．某10kV室内变电所内有一台1250kVA的油浸变压器，采用就地检修方式。设计采用的下列尺寸中，不符合规范要求的是哪项？（　　）A．变压器与后壁间800mmB．变压器与侧壁间1000mmC．变压器与门间800mmD．室内高度按吊芯所需的最小高度加700m答案：C解析：《3～110kV高压配电装置设计规范》（GB 50060—2008）第5.4.5条，室内油浸变压器外廓与变压器室四周墙壁的最小净距应符合表5.4.5（见题6解表）的规定。就地检修的室内油浸变压器，室内高度可按吊芯所需的最小高度再加700mm，宽度可按变压器两侧各加800mm。查表可知，1250kVA及以上变压器与侧门之间的最小净距为1000mm，C选项不符合。

7．某变电站内设置一台单台容量为750kvar的10kV电容器，其内部故障保护采用专业熔断器，该熔断器的熔丝额定电流宜选择下列哪项？（　　）A．40AB．50AC．63AD．80A答案：C解析：《并联电容器装置设计规范》（GB 50227—2017）第5.4.2条规定，用于单台电容器保护的外熔断器的熔丝额定电流，可按电容器额定电流的1.37倍～1.50倍选择。电容电流：熔丝额定电流：I<sub>N</sub>＝（1.37～1.5）×43.3＝（59.3～64.95）A。根据选项可知C选项符合要求。

8．某住宅楼有四个单元，地下1层（面积2500m<sup>2</sup>），地上16层，建筑高度50.2m，该住宅楼地下消防泵房内的消防水泵为几级用电负荷？（　　）A．一级负荷中特别重要负荷B．一级负荷C．二级负荷D．三级负荷答案：C解析：《建筑设计防火规范》（GB 50016—2014）第10.1.2条规定，二类高层民用建筑的消防用电应按二级负荷供电。根据第5.1.1条可知，该住宅区为二类民用建筑。

9．当采用利用系数法进行负荷计算时，下列为无关参数的是哪项？（　　）A．用电设备组平均有功功率B．总利用系数C．用电设备有效台数D．同时系数答案：D解析：根据《工业与民用供配电设计手册》（第四版）P15～P18相关内容，同时系数为采用需要系数法进行负荷计算时所用的参数。

10．采用需用系数法对某一变压器所带负荷进行计算后，其视在功率为1880kVA，功率因数为0.78，欲在变压器低压侧进行集中无功功率补偿，补偿后的功率因数达到0.95，则无功功率补偿量应为下列哪项数值？（　　）A．542kvarB．695kvarC．847kvarD．891kvar答案：B解析：根据《工业与民用供配电设计手册》（第四版）P36式（1.11-5），Q＝P（tanφ<sub>1</sub>－tanφ<sub>2</sub>）＝Scosφ<sub>1</sub>（tanφ<sub>1</sub>－tanφ<sub>2</sub>），代入公式得：Q＝1880式得：配电设（0.802－0.329）＝693.6kvar。选项中与答案最接近的是B选项。
11．在供配电系统的设计中，关于电压偏差的描述，下列描述不正确的是哪项？（　　）A．正确选择供电元件和系统结构，可以在一定程度上减少电压偏差B．适当提高系统阻抗可缩小电压偏差范围C．合理补偿无功功率可缩小电压偏差范围D．尽量使三相负荷平衡答案：B解析：《供配电系统设计规范》（GB 50052—2009）第5.0.9条规定，供配电系统的设计为减小电压偏差，应符合下列要求：①应正确选择变压器的变压比和电压分接头；②应降低系统阻抗；③应采取补偿无功功率措施；④宜使三相负荷平衡。

12．关于电能质量，以下指标与电能质量无关的是哪项？（　　）A．波形畸变B．频率偏差C．三相电压不平衡D．电网短路容量答案：D解析：根据《工业与民用供配电设计手册》（第四版）P457“概述”可知，电能质量主要内容包括电压偏差、频率偏差、三相电压不平衡、电压波动与闪变、电压暂降与短时电压中断、供电中断、波形畸变、暂时和瞬态过电压等。

13．高压系统采用中性点不接地系统时，下列描述正确的是哪项？（　　）A．发生单相接地故障时，单相接地电流很大，必然会引起断路器跳闸B．发生单相接地故障时，通常不会产生弧光重燃过电压C．与中性点直接接地系统相比，不接地系统的过电压水平和输变电设备所需的绝缘水平较低D．单相接地故障电流很小，可以带故障运行一段时间答案：D解析：根据《工业与民用供配电设计手册》（第四版）P60表2.3-1可知，中性点不接地系统发生单相接地故障时，接地故障电容电流低，可能发生暂态弧光接地过电压，变压器等设备的绝缘水平最高。

14．当系统中并联电容器装置的串联电抗器用于抑制5次及以上谐波时，其电抗率取值宜为下列哪项？（　　）A．1%B．5%C．9%D．12%答案：B解析：《并联电容器装置设计规范》（GB 50227—2017）第5.5.2条规定，当谐波为5次及以上时，电抗率宜取5%。

15．关于消防负荷分级，下列错误的是哪项？（　　）A．一级负荷：一类高层民用建筑B．二级负荷：二类高层民用建筑C．二级负荷：室内消防用水量大于300L/s的仓库D．二级负荷：粮食仓库答案：C解析：《建筑设计防火规范》（GB 50016—2014）第10.1.1条规定，建筑高度大于50m的乙、丙类厂房和丙类仓、一类高层民用建筑的消防用电应按一级负荷供电。第10.1.2条规定，室外消防用水量大于30L/s的厂房（仓库）、二类高层民用建筑、粮食仓库及粮食筒仓的消防用电应按二级负荷供电。

16．下列哪个场合可选用聚氯乙烯外护层电缆？（　　）A．移动式电气设备B．人员密集场所C．有低毒阻燃性防火要求的场所D．放射线作用场所答案：D解析：《电力工程电缆设计标准》（GB 50217—2018）第3.4.6条规定，放射线作用场所的电缆应具有适合耐受放射线辐照强度的聚氯乙烯、氯丁橡皮、氯磺化聚乙烯等外护层。

17．校核电缆短路热稳定时，下列说法不符合规定的是哪项？（　　）A．短路计算时，系统接线应采用正常运行方式，且按工程建成后5～10年发展规划B．短路点应选取在电缆回路最大短路电流可能发生处C．短路电流的作用时间，应取主保护动作时间与断路器开断时间之和D．短路电流作用的时间，对于直馈的电动机应取主保护动作时间与断路器开断时间之和答案：C解析：《电力工程电缆设计标准》（GB 50217—2018）第3.6.8条规定，选择短路电流计算条件应符合下列规定：①计算用系统接线应采用正常运行方式，且宜按工程建成后5年～10年发展规划；②短路点应选取在通过电缆回路最大短路电流可能发生处；③短路电流的作用时间应取保护动作时间与断路器开断时间之和。对电动机、低压变压器等直馈线，保护动作时间应取主保护时间；对其他情况，宜取后备保护时间。

18．某110kV无人值守变电所直流系统，事故放电时间为2h，配有一组300Ah阀控式铅酸蓄电池组。其与直流柜之间的连接电缆的长期允许载流量的计算电流最少应大于下列哪项数值？（设蓄电池容量换算系数为0.3/h）（　　）A．30AB．90AC．150AD．987.5A答案：B解析：根据《电力工程直流系统设计技术规程》（DL/T 5044—2014）附录C式（C.2.2），代入数据得：I＝0.3据得：流＝90A。

19．关于爆炸性环境内电压1000V以下的钢管配线的技术要求，下列错误的是哪项？（　　）A．1区电力线路：铜芯绝缘导线截面面积为2.5mm<sup>2</sup>及以上B．20区电力线路：铜芯绝缘导线截面面积为2.5mm<sup>2</sup>及以上C．21区控制线路：铜芯绝缘导线截面面积为2.5mm<sup>2</sup>及以上D．22区电力线路：铜芯绝缘导线截面面积为1.5mm<sup>2</sup>及以上答案：C解析：《爆炸危险环境电力装置设计规范》（GB 50058—2014）第5.4.1-5条规定，除本质安全系统的电路外，爆炸性环境电缆配线的技术要求应符合表5.4.1-1的规定。查表可知，21区控制线路：铜芯绝缘导线截面面积为1.0mm<sup>2</sup>及以上。

20．某220/380V馈电线路上有一台20kVA的三相全控整流设备，三、五、七次谐波含量分别为9%、40%、30%，馈电线路的相电流为下列哪项数值？（　　）A．32AB．34AC．36AD．38A答案：B
21．下列有关电压型交-直-交变频器主要特点的描述，错误的是哪项？（　　）A．直流滤波环节采用电抗器B．输出电压波形是矩形C．输出动态阻抗小D．再生制动时需要在电源侧设置反并联逆变器答案：A解析：根据《钢铁企业电力设计手册》（下册）P311表25-12可知电压型交-直-交变频器直流滤波环节采用电容器。

22．关于爆炸性气体环境中，非爆炸危险区域的划分，下列错误的是哪项？（　　）A．没有释放源且不可能有可燃物侵入的区域B．可燃物质可能出现的最高浓度不超过爆炸下限值的15倍C．在生产过程中使用明火的设备附近，或炽热部件的表面温度超过区域内可燃物质引燃温度的设备附近D．在生产装置区外，露天或敞开设置的输送可燃物质的架空管道地带（但其阀门处按具体情况确定）答案：B解析：《爆炸危险环境电力装置设计规范》（GB 50058－2014）第3.2.2条规定，符合下列条件之一时，可划为非爆炸危险区域：①没有释放源且不可能有可燃物质侵入的区域；②可燃物质可能出现的最高浓度不超过爆炸下限值的10%；③在生产过程中使用明火的设备附近，或炽热部件的表面温度超过区域内可燃物质引燃温度的设备附近；④在生产装置区外，露天或开敞设置的输送可燃物质的架空管道地带，但其阀门处按具体情况确定。

23．一类、二类、三类防雷类别对应的滚球半径分别为30m、45m、60m，可拦截的最小雷电电流分别为下列哪组数值？（　　）A．5kA，10kA，16kAB．3kA，10kA，16kAC．50kA，37.5kA，25kAD．200kA，150kA，50kA

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
