![](2019%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88(%E4%BE%9B%E9%85%8D%E7%94%B5)%E3%80%8A%E4%B8%93%E4%B8%9A%E7%9F%A5%E8%AF%86%E8%80%83%E8%AF%95(%E4%B8%8B)%E3%80%8B%E7%9C%9F%E9%A2%98%E5%8F%8A%E8%AF%A6%E8%A7%A3.001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2019年注册电气工程师（供配电）《专业知识考试（下）》真题及详解**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．关于高压断路器的选择校验和短路电流计算的选择，下列表述错误的是哪项？（　　）A．校验动稳定时，应计算短路电流峰值B．校验动稳定时，应计算分闸瞬间的短路电流交流分量和直流分量C．校验关合能力，应计算短路电流峰值D．校验开断能力，应计算分闸瞬间的短路电流交流分量和直流分量答案：B解析：AB选项，根据《工业与民用供配电设计手册》（第四版）P375式（5.5-74）可知，短路电流实用计算法中校验高压电器及开关设备的动稳定，应考虑三相短路冲击电流。C选项，《导体和电器选择设计技术规定》（DL/T 5222—2005）第9.2.6条规定，断路器的额定关合电流，不应小于短路电流最大冲击值（第一个大半波电流峰值）。D选项，第9.2.5条规定，当断路器安装地点的短路电流直流分量不超过断路器额定短路开断电流幅值的20%时，额定短路开断电流仅有交流分量表征，不必校验断路器的直流分断能力。如果短路电流直流分量超过20%时，应与制造厂协商，并在技术协议书中明确所要求的直流分量百分数。

2．用于电能计量装置的电压互感器二次回路电压降应符合下列哪项规定？（　　）A．二次回路电压降不应大于额定二次电压的5%B．二次回路电压降不应大于额定二次电压的3%C．二次回路电压降不应大于额定二次电压的0.5%D．二次回路电压降不应大于额定二次电压的0.2%答案：D解析：《电力装置的电测量仪表装置设计规范》（DL/T 50063—2017）第8.2.3-2条规定，电能计量装置的二次回路电压降不应大于额定二次电压的0.2%。

3．在某10/0.4kV变电所内设置一台容量为1600kVA的油浸变压器，接线组别为Dyn11，下列变压器保护配置方案满足规范要求的是哪项？（　　）A．电流速断＋瓦斯＋单相接地＋温度B．电流速断＋纵联差动＋过电流＋单相接地C．电流速断＋瓦斯＋过电流＋单相接地D．电流速断＋过电流＋单相接地＋温度答案：C解析：《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）第4.0.2条规定，容量为0.4MV·A及以上的车间内油浸式变压器、容量为0.8MV·A及以上的油浸式变压器，以及带负荷调压变压器的充油调压开关均应装设瓦斯保护。第4.0.3-5条规定，容量为0.4MV·A及以上、一次电压为10kV及以下，且绕组为三角-星形连接的变压器，可采用两相三继电器式的电流速断保护。第4.0.14条规定，容量在0.4MV·A及以上、一次电压为10kV及以下、绕组为三角-星形接线，且低压侧中性点直接接地的变压器，对低压侧单相接地短路，可利用高压侧的过电流保护，当灵敏度符合要求时，保护装置应带时限动作于跳闸。

4．下列关于单侧线路重合闸保护的表述中，正确的是哪项？（　　）A．自动重合闸装置应采用一次重合闸B．只要线路保护动作跳闸，自动重合闸就应该动作C．母线保护线路断路器跳闸，自动重合闸就应动作D．重合闸动作与否，与断路器状态无关答案：A解析：《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）第10.0.3条规定，单侧电源线路的自动重合闸方式的选择应符合下列规定：①应采用一次重合闸；②当几段线路串联时，宜采用重合闸前加速保护动作或顺序自动重合闸。第10.0.5-1条规定，自动重合闸装置可由保护装置或断路器控制状态与位置不对应启动。

5．关于10kV变电站的站址选择，下列不正确的是哪项？（　　）A．不应设在有剧烈振动或高温的场所B．油浸变压器的变电所，当设在二级耐火等级的建筑物内时，建筑物应采取局部防火措施C．应布置在爆炸性环境以外，当为正压室时，可布置在1区、2区内D．位于爆炸危险区附加2区的变电所、配电所和控制室的电气和仪表的设备层和地面应高出室外地面0.3m答案：D解析：AB选项，《20kV及以下变电所设计规范》（GB 50053—2013）第2.0.1-5条规定，变电所的所址不应设在有剧烈振动或高温的场所。第2.0.2条规定，油浸变压器的车间内变电所，当设在二级耐火等级的建筑物内时，建筑物应采取局部防火措施。CD选项，《爆炸危险环境电力装置设计规范》（GB 50058-2014）第5.3.5条规定，变电所、配电所和控制室的设计应符合下列规定：①变电所、配电所（包括配电室，下同）和控制室应布置在爆炸性环境以外，当为正压室时，可布置在1区、2区内；②对于可燃物质比空气重的爆炸性气体环境，位于爆炸危险区附加2区的变电所、配电所和控制室的电气和仪表的设备层地面应高出室外地面0.6m。

6．某110kV户外配电装置，为防止外人随便进入，其围栏高度至少宜为下列哪项数值？（　　）A．1.5mB．1.7mC．2.0mD．2.3m答案：A解析：《3～110kV高压配电装置设计规范》（GB 50060—2008）第5.4.7条规定，66～110kV屋外配电装置，其周围宜设置高度不低于1500mm的围栏，并应在围栏醒目地方设置警示牌。

7．某10kV配电室选择屋内裸导体及其他电器的环境温度，若该处无通风设计温度资料时，可选择下列哪项作为环境温度？（　　）A．最热月平均最高温度B．年最高温度C．最高排风温度D．最热月平均最高温度加5℃答案：D解析：《3～110kV高压配电装置设计规范》（GB 50060—2008）第3.0.2注3条规定，选择屋内裸导体及其他电器的环境温度，若该处无通风设计温度资料时，可取最热月平均最高温度加5℃。

8．在民用建筑中，大型金融中心的关键电子计算机系统和防盗报警系统，应分别划分为哪级负荷？（　　）A．均为一级负荷中特别重要负荷B．电子计算机系统为一级负荷当中特别重要负荷，防盗报警系统为一级负荷C．电子计算机系统为一级负荷，防盗报警系统为一级负荷当中特别重要负荷D．均为一级负荷答案：A解析：根据《民用建筑电气设计规范》（JGJ 16—2008）附录A表A可知，金融中心的关键电子计算机系统和防盗报警系统均为一级负荷且为一级负荷中特别重要负荷。

9．关于二级负荷的供电电源的要求，依据规范下列正确的是哪项？（　　）A．应由双重电源供电B．不可单回路供电C．必须由两回线路供电，且两回线路不应同时发生故障D．某些情况下，可由一回6kV及以上专用架空线路供电答案：D解析：《供配电系统设计规范》（GB 50052—2009）第3.0.2条规定，一级负荷应由双重电源供电，当一电源发生故障时，另一电源不应同时受到损坏。
第3.0.7条规定，二级负荷的供电系统，宜由两回线路供电。在负荷较小或地区供电条件困难时，二级负荷可由一回6kV及以上专用的架空线路供电。

10．对于一级负荷当中特别重要负荷设置应急电源时，以下应急电源与正常电源之间采取的正确措施是哪项？（　　）A．应采取防止分列运行的措施B．应采取防止并列运行的措施C．任何情况下，都禁止并列运行D．应各自独立运行，禁止发生任何电气联系答案：B解析：《供配电系统设计规范》（GB 50052—2009）第4.0.2条规定，应急电源与正常电源之间，应采取防止并列运行的措施。当有特殊要求，应急电源向正常电源转换需短暂并列运行时，应采取安全运行的措施。

11．关于无功功率自动补偿的调节方式，下列说法不正确的是哪项？（　　）A．以节能为主进行补偿时，宜采用无功功率参数调节B．当三相负荷平衡时，可采用功率因数参数调节C．如供电变压器采用了自动电压调节，则可按电压参数调节D．无功功率随时间稳定变化时，宜按时间参数调节答案：C解析：《供配电系统设计规范》（GB 50052—2009）第6.0.10条规定，无功自动补偿的调节方式，宜根据下列要求确定：①以节能为主进行补偿时，宜采用无功功率参数调节；当三相负荷平衡时，亦可采用功率因数参数调节；②提供维持电网电压水平所必要的无功功率及以减少电压偏差为主进行补偿时，应按电压参数调节，但已采用变压器自动调压者除外；③无功功率随时间稳定变化时，宜按时间参数调节。

12．发电机额定电压为6.3kV，额定容量为25MW，当发电机内部发生单相接地故障不要求瞬时切机且采用中性点不接地方式时，发电机单相接地故障电容电流最高允许值为下列哪项数值？大于该数值时，应采用何种接地方式？（　　）A．最高允许值为4A，大于该值时，应采用中性点谐振接地方式B．最高允许值为4A，大于该值时，应采用中性点直接接地方式C．最高允许值为3A，大于该值时，应采用中性点谐振接地方式D．最高允许值为3A，大于该值时，应采用中性点直接接地方式答案：A解析：《交流电气装置的过电压保护和绝缘配合设计规范》（GB/T 50064—2014）第3.1.3-3条规定，发电机额定电压6.3kV及以上的系统，当发电机内部发生单相接地故障不要求瞬时切机时，采用中性点不接地方式时发电机单相接地故障电容电流最高允许值应按表3.1.3确定；大于该值时，应采用中性点谐振接地方式，消弧装置可装在厂用变压器中性点上或发电机中性点上。查表可知，发电机额定电压为6.3kV，额定容量为25MW，发电机单相接地故障电容电流最高允许值为4A，因此超过该值时，应采用中性点谐振接地方式。

13．当低压配电系统采用TT接地系统形式时，下列说法正确的是哪项？（　　）A．电力系统有一点直接接地，电气装置的外露可导电部分通过保护线与该接地点相连B．电力系统与大地间不直接连接，电气装置的外露可导电部分通过接地极与该接地点相连C．电力系统有一点直接接地，电气装置的外露可导电部分通过保护线接至与电力系统接地点无关的接地极D．电力系统与大地间不直接连接，电气装置的外露可导电部分与大地也不直接连接答案：C解析：《交流电气装置的接地设计规范》（GB/T 50065—2011）第7.1.3条规定，TT系统应只有一点直接接地，装置的外露可导电部分应接到在电气上独立于电源系统接地的接地极上。

14．某35kV变电站采用双母线接线形式，与单母线接线形式相比，其优点为下列哪项？（　　）A．接线简单清晰，操作方便B．设备少，投资少C．供电可靠性高，运行灵活方便，便于检修和扩建D．占地少，便于扩建和采用成套配电装置答案：C解析：根据《工业与民用供配电设计手册》（第四版）P70表2.4-6可知，双母线接线方式的优点是：供电可靠性高、运行灵活方便、便于检修和扩建。一组母线故障后，能迅速恢复供电，能灵活适应系统各种运行方式和潮流变化的需要，任一组母线检修，均可通过倒换操作而不致中断供电。

15．计算分裂导线次档距长度和软导线短路摇摆时，应选择下列哪项短路点？（　　）A．弧垂最低点B．导线断点C．计算导线通过最大短路电流的短路点D．最大受力点答案：C解析：《导体和电器选择设计技术规定》（DL/T 5222—2005）第5.0.7条规定，计算分裂导线次档距长度和软导线短路摇摆时，应选取计算导线通过最大短路电流的短路点。

16．电缆经济电流密度和下列哪项无关？（　　）A．相线数目B．电缆电抗C．回路类型D．电缆价格答案：B解析：根据《电力工程电缆设计标准》（GB 50217—2018）附录B式（B.0.1-1）～式（B.0.1-6）电力电缆经济电流密度计算公式可知，电缆经济电流密度与电缆的电抗无关。

17．空气中敷设的1kV电缆在环境温度为40℃时载流量为100A，其在25℃时的载流量为下列哪项数值？（电缆导体最高温度为90℃，基准环境温度为40℃）（　　）A．100AB．109AC．113AD．114A答案：D
解析：根据《电力工程电缆设计标准》（GB 50217－2018）附录D式D.0.2可计算出25℃温度下载流量的校正系数![](2019%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88(%E4%BE%9B%E9%85%8D%E7%94%B5)%E3%80%8A%E4%B8%93%E4%B8%9A%E7%9F%A5%E8%AF%86%E8%80%83%E8%AF%95(%E4%B8%8B)%E3%80%8B%E7%9C%9F%E9%A2%98%E5%8F%8A%E8%AF%A6%E8%A7%A3.002.png)，25℃时的载流量I＝1.14×100＝114A。

18．关于电缆终端的选择，下列做法不正确的是哪项？（　　）A．电缆与GIS相连时，采用封闭式GIS终端B．电缆与变压器高压侧通过裸母线相连时，采用封闭式GIS终端C．电缆与充气式中压配电柜相连时，采用封闭式终端D．电缆与低压电动机相连时，采用敞开式终端答案：B解析：《电力工程电缆设计标准》（GB 50217—2018）第4.1.1条规定，电缆终端的装置类型选择应符合下列规定：①电缆与六氟化硫全封闭电器直接相连时，应采用封闭式GIS终端；②电缆与高压变压器直接相连时，宜采用封闭式GIS终端，也可采用油浸终端；③电缆与电器相连且具有整体式插接功能时，应采用插拔式终端，66kV及以上电压等级电缆的GIS终端和油浸终端宜采用插拔式；④除本条第1款～第3款规定的情况外，电缆与其他电器或导体相连时，应采用敞开式终端。

19．下列直流负荷中，属于事故负荷的是哪项？（　　）A．正常及事故状态皆运行的直流电动机B．高压断路器事故跳闸C．只在事故运行时的汽轮发电机直流润滑泵D．DC/DC变换装置答案：C解析：《电力工程直流系统设计技术规程》（DL/T 5044—2014）第4.1.2-2条规定，事故负荷包括下列负荷：①事故中需要运行的直流电动机；②直流应急照明；③交流不间断电源装置；④热工动力负荷。

20．下列直流负荷中，不属于控制负荷的是哪项？（　　）A．控制继电器B．用于通讯设备的220V/48V变换装置C．继电保护装置D．功率测量仪表答案：B解析：《电力工程直流系统设计技术规程》（DL/T 5044—2014）第4.1.1-1条规定，控制负荷包括下列负荷：①电气控制、信号、测量负荷；②热工控制、信号、测量负荷；③继电保护、自动装置和监控系统负荷。

21．下列实测用电设备端子电压偏差，不满足规范要求的是哪项？（　　）A．电动机＋3%B．一般工作场所照明－5%C．道路照明－7%D．应急照明＋7%答案：D解析：根据《工业与民用供配电设计手册》（第四版）P462表6.2-3可知，应急照明的电压偏差允许值为＋5%～－10%，D选项＋7%不符合要求。

22．有线电视的卫星电视接收系统设计时，对卫星接收站站址的选择，下列不满足规范要求的是哪项？（　　）A．应远离高压线和飞机主航道B．应考虑风沙、尘埃及腐蚀性气体等环境污染因素C．宜选择在周围无微波站和雷达站等干扰源处，并应避开同频干扰D．卫星信号接收方向应保证卫星接收天线接受面1/3无遮挡答案：D解析：《民用建筑电气设计规范》（JGJ 16—2008）第15.6.5条规定，卫星电视接收站站址的选择，应符合下列规定：①宜选择在周围无微波站和雷达站等干扰源处，并应避开同频干扰；②应远离高压线和飞机主航道；③应考虑风沙、尘埃及腐蚀性气体等环境污染因素；④卫星信号接收方向应保证无遮挡。

23．某办公楼220/380V低压配电系统谐波含量主要包括三次、五次、七次，其中三次谐波的含量超过30%，为了减少三次及以上谐波的谐振影响，下列无功补偿措施正确的是哪项？（　　）A．采用电抗率为6%的电抗，电容的额定电压为480VB．采用电抗率为12%的电抗，电容的额定电压为525vC．采用电抗率为6%的电抗，电容的额定电压为525VD．采用电抗率为12%的电抗，电容的额定电压为480V答案：D
解析：《并联电容器装置设计规范》（GB 50227—2017）第5.5.2-2条规定，用于抑制谐波时，电抗率应根据并联电容器装置接入电网处的背景谐波含量的测量值选择。当谐波为5次及以上时，电抗率宜取5%；当谐波为3次及以上时，电抗率宜取12%，亦可采用5%与12%两种电抗率混装方式。电抗率选12%时，U＝400/（1－12%）＝454.5V，取480V。
24．某山区内建设有一座生产炸药的厂房，电源采用低压架空线路，建设地点的土壤电阻率为300Ω·m。下列电源引入方式描述正确的是哪项？（　　）A．架空线路在入户处改为电缆直接埋地敷设，电缆的金属外皮、钢管接到等电位连接带或放闪电感应的接地装置上B．架空线路转为铠装电缆埋地引入，埋地敷设的长度不小于15mC．架空线路与建筑物的距离应大于15mD．当通信线路采用钢筋混凝土杆的架空线时，使用一段护套电缆穿钢管直接埋地引入，不应小于15m

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
