![](2020%E5%B9%B4(%E5%BB%BA%E7%AD%91%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B)%E5%8F%98%E7%94%B5%E6%89%80%E6%89%80%E5%9D%80%E9%80%89%E6%8B%A9%E5%8F%8A%E7%94%B5%E6%B0%94%E8%AE%BE%E5%A4%87%E5%B8%83%E7%BD%AE(%E8%AF%95%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

![](2020%E5%B9%B4(%E5%BB%BA%E7%AD%91%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B)%E5%8F%98%E7%94%B5%E6%89%80%E6%89%80%E5%9D%80%E9%80%89%E6%8B%A9%E5%8F%8A%E7%94%B5%E6%B0%94%E8%AE%BE%E5%A4%87%E5%B8%83%E7%BD%AE(%E8%AF%95%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88).002.jpeg "039279ae29d6a863a7ea68df4d070cf")

**（建筑电气工程）变电所所址选择及电气设备布置(试题和答案)**
**


|**第 7 套试卷答案查看** |
| :-: |


|`     `**试卷所属书目：供配电专业** |
| :- |
|`     `**试卷所属章节： 变电所所址选择及电气设备布置** |
|`     `**试卷备注：变电所所址选择及电气设备布置** |


||
| :- |
| |**试    卷** | |
| |单 选 题| |
| |1\. 室内变电所的每台油量为（　　）及以上的三相变压器，应设在单独的变压器室内。 | |
| |` `A. 100kg | |
| |` `B. 70kg | |
| |` `C. 90kg | |
| |` `D. 50kg | |
| |正确答案： A       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |2\. 在同一配电室内单列布置高、低压配电装置时，当高压开关柜或低压配电屏顶面有裸露带电导体时，两者之间的净距不应小于（　　）。 | |
| |` `A. 0.8m | |
| |` `B. 2.0m | |
| |` `C. 1.5m | |
| |` `D. 1.0m | |
| |正确答案： B       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |3\. 变电所宜单层布置。当采用双层布置时，变压器应设在（　　）。 | |
| |` `A. 远离变电所5m处 | |
| |` `B. 远离变电所10m处 | |
| |` `C. 底层 | |
| |` `D. 二层 | |
| |正确答案： C       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |4\. 6kV或10kV屋外无遮栏裸带电导体至地面的最小电气安全净距应不小于（　　）。 | |
| |` `A. 2000mm | |
| |` `B. 2300mm | |
| |` `C. 2500mm | |
| |` `D. 2700mm | |
| |正确答案： D       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |5\. 小于0.5kV的母排引出线至屋外人行通道地面的最小电气安全净距应不小于（　　）。 | |
| |` `A. 2700mm | |
| |` `B. 3000mm | |
| |` `C. 3300mm | |
| |` `D. 3650mm | |
| |正确答案： D       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |6\. 3～35kV屋内配电装置通向屋外配电装置的出线套管至屋外人行通道地面的最小电气安全净距应不小于（　　）。 | |
| |` `A. 2700mm | |
| |` `B. 3000mm | |
| |` `C. 3650mm | |
| |` `D. 4000mm | |
| |正确答案： D       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |7\. 成套电容器柜单列布置时，柜正面与墙面的距离不应小于1.5m；当双列布置时，柜面之间最小距离应不小于（　　）。 | |
| |` `A. 1.5m | |
| |` `B. 1.6m | |
| |` `C. 2.0m | |
| |` `D. 1.9m | |
| |正确答案： C       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |8\. 装配式电容器组单列布置时，网门与墙距离不应小于1.3m；当双列布置时，网门之间的最小距离不应小于（　　）。 | |
| |` `A. 1.35m | |
| |` `B. 1.5m | |
| |` `C. 1.45m | |
| |` `D. 1.40m | |
| |正确答案： B       本试题为 7.0 章节试题 | |
| |您的答案： A | |
||
| |9\. 可燃油油浸电力变压器室的耐火等级应为（　　）。 | |
| |` `A. 一级 |

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
