**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2020年注册电气工程师（供配电）《专业知识考试（上）》真题及详解**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．220/380V配点系统，接地型式为TN-S，安装在每一相线与PE线之间的SPD的最低持续运行电压U<sub>C</sub>值应不小于以下哪项数值？（　　）A．220V；B．253V；C．380V；D．437V。答案：B。解析：根据《建筑物防雷设计规范》（GB 50057—2010）附录表J.1.1，电涌保护器的最大持续运行电压不应小于该规范中表所规定的最小值；在电涌保护器安装处的供电电压偏差超过所规定的10%以及谐波使电压幅值加大的情况下，应根据具体情况对限压型电涌保护器提高该规范中表所规定的最大持续运行电压最小值。根据已知条件查表取值为1.15U<sub>0</sub>＝1.15×220＝253（V）。

2．某办公楼内的220/380V分配电箱为一台家用电热水壶供电，配电箱与电热水壶的耐冲击电压额定值不应小于以下哪项数值？（　　）A．6kV，4kV；B．4kV，2.5kV；C．4kV，1.5kV；D．2.5kV，1.5kV；答案：B。解析：根据《建筑物防雷设计规范》（GB 50057—2010）第6.4.4条规定，需要保护的线路和设备的耐冲击电压，220/380V三相配电线路可按表6.4.4（见题2解表）的规定取值；其他线路和设备，包括电压和电流的抗扰度，宜按制造商提供的材料确定。由表可知，配电箱为三类耐冲击电压额定值4kV，热水器为家用电器是二类，耐冲击电压额定值2.5kV。

3．某总配电箱的电源由户外引入，该配电箱设置电压开关型SPD，U<sub>p</sub>＝2.5kV，SPD两端引长度为0.5m，配电箱母线处的有效电压保护水平为以下哪项数值？（　　）A．4kV；B．3kV；C．2.5kV；D．0.5kV。答案：C

4．下列哪些场所不应选用铝导体？（　　）A．加工氨气的场所；B．储存硫化氢的杨所；C．储存二氧化硫的场所；D．户外工程的布电线。答案：D。解析：根据《工业与民用供配电设计手册》（第四版）第9.1.1.4条。应采用铝或铝合金导体的场合：①对铜有腐蚀而对铝腐蚀和对较轻的环境；②加工或储存氨气（液）、硫化氢、二氧化硫等的场所。

5．某10kV母线，工作电流为3200A，宜选用哪种型式导体？（　　）A．矩形；B．槽形；C．圆管形；D．以上均可。答案：A。解析：根据《导体和电器选择设计技术规定》（DL/T 5222—2005）第7.3条规定，20kV及以下工作回路正常工作电流在4000A以下时，宜选择矩形导体。在（4000～8000）A时，宜选用槽形导体，在8000A以上时，宜选用圆管形导体。

6．某110kV铜母排，其对应于屈服点应力的荷载短期作用时，安全系数不应小于下列哪项值？（　　）A．2.00；B．1.67；C．1.6；D．1.4。答案：D。解析：根据《导体和电器选择设计技术规定》（DL/T 5222—2005）第5.0.15条。导体和绝缘子的安全系数如题6解表所示。由表可知，硬导体对应于屈服点应力的荷载短期作用时，安全系数不应小于1.4。

7．蓄电池组引出线为电缆时，下列哪项做法是错误的？（　　）A．选用耐火电缆明警；B．选用阻燃电缆暗警；C．采用单芯电缆，正负极在同一通道警设；D．采用单根多芯电缆，正负极分配在同一电缆的不同芯。答案：D。解析：根据《电力工程直流电源系统设计技术规程》（DL/T 5044—[2014](5044-2014)）第6.3.1条规定，直流电缆的选择和敷设应符合现行国家标准《电力工程电缆设计规范》GB 50217的有关规定。直流电源系统明敷电缆应选用耐火电缆或采取了规定的耐火防护措施的阻燃电缆。控制和保护回路直流电缆应选用屏蔽电缆。第6.3.2条，蓄电池组引出线为电缆时，电缆宜采用单芯电力电缆，当选用多芯电缆时，其允许载流量可按同截面单芯电缆数值计算。蓄电池电缆的正极和负极不应共用一根电缆，该电缆宜采用独立通道，沿最短路径敷设。

8．某变电站釆用直流电源成套装置，蓄电池组为中倍率铬镍碱性蓄电池，下列容量配置中哪项不符合规定？（　　）A．40Ah；B．50Ah；C．100Ah；D．120Ah。答案：D解析：根据《电力工程直流电源系统设计技术规程》（DL/T 5044—[2014](5044-2014)）第6.10.2条规定，直流电源成套装置宜采用阀控式密封铅酸蓄电池、高倍率镉镍碱性蓄电池或中倍率镉镍碱性蓄电池。蓄电池组容量应符合下列规定：阀控式密封铅酸蓄电池容量应为300Ah以下；高倍率镉镍碱性蓄电池容量应为40Ah及以下；中倍率镉镍碱性蓄电池容量应为100Ah及以下。

9．数台电动机共用一套短路保护器件，且允许无选择切断时，回路电流不应超过下列哪项数值？（　　）A．10A；B．15A；C．20A；D．25A。答案：C。解析：根据《通用用电设备配电设计规范》（GB 50055—2011）第2.3.3条规定，每台交流电动机应分别装设相间短路保护，但符合下列条件之一时，数台交流电动机可共用一套短路保护电器：①总计算电流不超过20A，且允许无选择切断时。②根据工艺要求，必须同时起停的一组电动机，不同时切断将危及人身设备安全时。

10．正常运行情况下，电动机端子处电压偏差允许值宜为下列哪项数值？（　　）A．±5%；B．±10%；C．－5%；D．－10%。答案：A。解析：根据《工业与民用供配电设计手册》（第四版）P462页。用电设备端子电压偏差允许值如题10解表所示，由表可知，电动机电压偏差允许值为±5%。

11．接在电动机控制设备侧用于无功补偿的电容器额定电流，不应超过电动机励磁电流的多少倍？（　　）A．1；B．0.9；C．0.5；D．0.3。答案：B。解析：根据《供配电系统设计规范》（GB50052—2009）第6.0.12条规定，接在电动机控制设备侧电容器的额定电流，不应超过电动机励磁电流的0.9倍；过电流保护装置的整定值，应按电动机—电容器组的电流确定。

12．控制电缆宜采用多芯电缆，并应留有适当的备用芯，有关控制电缆截面积与芯数的说法，下列哪项满足规范要求？（　　）A．截面积为1.5mm<sup>2</sup>，不应超过40芯；B．截面积为2.5mm<sup>2</sup>，不应超过24芯；C．截面积为4mm<sup>2</sup>，不应超过12芯；D．截面积为6mm<sup>2</sup>，不应超过10芯。答案：B。解析：根据《电力装置的继电保护和自动装置设计规范》（GB/T50062—2008）第15.1.6条规定，控制电缆宜选用多芯电缆，并应留有适当的备用芯。不同截面的电缆，电缆芯数应符合下列规定：①6mm<sup>2</sup>电缆，不应超过6芯。②4mm<sup>2</sup>电缆，不应超过10芯。③2.5mm<sup>2</sup>电缆，不应超过24芯。④1.5mm<sup>2</sup>电缆，不应超过37芯。⑤弱电回路，不应超过50芯。B选项满足要求。

13．爆炸性环境1区内电气设备的保护级别应为下列哪一项？（　　）A．G<sub>a</sub>或G<sub>b</sub>；B．G<sub>c</sub>；C．D<sub>a</sub>或D<sub>b</sub>；D．D<sub>c</sub>。答案：A。解析：根据《爆炸危险环境电力装置设计规范》（GB 50058—2014）第5.2.2条第1款规定，爆炸性环境内电气设备保护级别的选择应符合表5.2.2-1（见题13解表）所示，由表可知，危险区域是1区的设备保护级别为G<sub>a</sub>或G<sub>b</sub>。

14．关于10kV变电站的二次回路线缆选择，下列哪些说法是不正确的？（　　）A．二次回路应采用铜芯控制的电缆和绝缘导线，在绝缘可能受到油侵蚀的地方，应采用耐油的绝缘导线或电缆；B．控制电缆的绝缘水平宜采用450V/750V；C．在最大负荷下，操作母线至设备的电压降，不应超过额定电压的12%；D．当全部保护和自动装置时，电压互感器至保护和自动装置屏的电缆压降不应超过额定电压的3%。答案：C。解析：根据《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）第15.1.5条规定，强电控制回路铜芯控制电缆和绝缘导线的线芯最小截面不应小于1.5mm<sup>2</sup>；弱电控制回路铜芯控制电缆和绝缘导线的线芯最小截面不应小于0.5mm<sup>2</sup>。电缆芯线截面的选择应符合下列要求：电流互感器的工作准确等级应符合稳态比误差的要求。短路电流倍数无可靠数据时，可按断路器的额定开断电流确定最大短路电流。当全部保护和自动装置动作时，电压互感器至保护和自动装置屏的电缆压降不应超过额定电压的3%。在最大负荷下，操作母线至设备的电压降，不应超过额定电压的10%。

15．电力装置继电保护中，变压器纵联差动保护的差流元件按被保护区末端金属性短路计算式，其最小灵敏系数应为下列哪一项数值？（　　）A．1.3；B．1.5；C．1.2；D．1.0。答案：B。解析：根据《电力装置的继电保护和自动装置设计规范》（GB/T 50062—2008）附录B表B.0.1，电力装置继电保护中，变压器纵联差动保护的差流元件按被保护区末端金属性短路计算时，其最小灵敏系数应为1.5。

16．根据现行国家标准，下列哪一项不属于电能质量指标？（　　）A．电压偏差和三相电压不平衡度限值；B．电压被动和闪变限值；C．谐波电压和谐波电流限值；D．系统短路容量限值。答案：D。解析：电能质量主要是指电压质量，即电压幅值、频率和波形的质量；其主要内容包括电压偏差、频率偏差、三相电压不平衡、电压波动与闪变、电压暂降与短时电压中断、供电中断、波形畸变、暂时和瞬态过电压等。理想的电能质量时恒定频率，恒定幅值得正弦波形电压与连续供电。电能质量问题可能对用户尤其是敏感用户造成巨大损失。

17．建筑内疏散照明的地面最低水平照度，下列说法不正确的是哪一项？（　　）A．室内步行街，不应低于1lx；B．避难层，不应低于1lx；C．人员密集厂房内的生产场所，不应低于3lx；D．病房楼楼梯间，不应低于10lx。答案：B。解析：根据《建筑设计防火规范》（GB 50016—2014）第10.3.2条规定，建筑内疏散照明的地面最低水平照度应符合下列规定：①对于疏散走道，不应低于1.0lx；②对于人员密集场所、避难层（间），不应低于3.0lx；对于老年人照料设施、病房楼或手术部的避难间，不应低于10.0lx。③对于楼梯间、前室或合用前室、避难走道，不应低于5.0lx；对于人员密集场所、老年人照料设施、病房楼或手术部内的楼梯间、前室或合用前室、避难走道，不应低于10.0lx。

18．下列哪个建筑物电子信息系统的雷电防护等级不符合规范的规定？（　　）A．四星级宾馆的雷电防护等级为C级；B．二级医院电子医疗设备的雷电防护等级为B级；C．三级金融设施的雷电防护等级为C级；D．火车枢纽站的雷电防护等级为B级。答案：D。解析：根据《建筑物电子信息系统防雷技术规范》（GB 50343—2012）第4.3.1条规定，国家级计算中心、国家级通信枢纽、特级和一级金融设施、大中型机场、国家级和省级广播电视中心、枢纽港口、火车枢纽站等的雷电防护等级为A级。

19．交流电力电子开关保护电路，当过流倍数为1.2时，动作时间应为下列哪项数值？（　　）A．5min；B．10min；C．15min；D．20min。答案：D。解析：根据《钢铁企业电力设计手册》（下册）P231页。过电流倍数与运动时间的关系如题19解表所示，由表可知，过流倍数1.2时动作时间为20min。

20．如果房间面积为48m<sup>2</sup>，周长28m，灯具安装高度距地2.8m，工作面高度0.75m，室空间比为下列哪项数值？（　　）A．1.22；B．1.67；C．2.99；D．4.08。答案：C。


21．初始照度是指照明装置新装时在规定表面上的下列哪一项？（　　）A．平均照度；B．水平面照度；C．垂直面照度；D．平均柱面照度。答案：A。解析：根据《照明设计手册》（第三版）P7页。初始照度照明装置新装时在规定表面上的平均照度。初始平均照度由规定的维持平均照度值除以维护系数值求出。

22．在室外场所，灯具的防护等级不应低于下列哪一项？（　　）A．IP44；B．IP54；C．IP65；D．IP67。答案：B。解析：根据《建筑照明设计标准》（GB 50034—2013）第3.3.4条规定，灯具选择应符合下列规定：①特别潮湿场所，应采用相应防护措施的灯具；②有腐蚀性气体或蒸汽场所，应采用相应防腐蚀要求的灯具；③高温场所，宜采用散热性能好、耐高温的灯具；④多尘埃的场所，应采用防护等级不低于IP5X的灯具；⑤在室外的场所，应采用防护等级不低于IP54的灯具；⑥装有锻锤、大型桥式吊车等震动、摆动较大场所应有防震和防脱落措施；⑦易受机械损伤、光源自行脱落可能造成人员伤害或财物损失场所应有防护措施；⑧有爆炸或火灾危险场所应符合国家现行有关标准的规定；⑨有洁净度要求的场所，应采用不易积尘、易于擦拭的洁净灯具，并应满足洁净场所的相关要求；⑩需防止紫外线照射的场所，应采用隔紫外线灯具或无紫外线光源。

23．设计照度与照度标准值的偏差不应超过下列哪项数值？（　　）A．±50%；B．±10%；C．±15%；D．±20%。答案：B。解析：根据《建筑照明设计标准》（GB 50034—2013）第4.1.7条规定，设计照度与照度标准值的偏差不应超过±10%。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
