![ref1]![](2021%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88(%E4%BE%9B%E9%85%8D%E7%94%B5)%E3%80%8A%E4%B8%93%E4%B8%9A%E7%9F%A5%E8%AF%86%E8%80%83%E8%AF%95(%E4%B8%8A)%E3%80%8B%E7%9C%9F%E9%A2%98%E5%8F%8A%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90%E3%80%90%E5%AE%8C%E6%95%B4%E7%89%88%E3%80%91.002.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021 年注册电气工程师（供配电）《专业知识考试（上）》真题及答案解析【完整版】**

一、单项选择题（共 40 题，每题 1 分。每题的备选项中只有 1 个最符合题意）

1. 关于负荷分级的规定，下列那项是正确的？（	）
   1. 当主体建筑中有大量一级负荷时，确保其正常运行的空调设备宜为一级负荷B．住宅小区换热站的用电负荷可为三级负荷     C．室外消防用水量为 25L/s 的仓库，其消防负荷应按二级负荷供电D．重要电信机房的交流电源，其负荷级别应不低于该建筑中最高等级的用电负荷【答案】D【解析】A 项，根据《民用建筑电气设计标准》（GB 51348—2019）第 3.2.4 条规定，当主体建筑中有一级负荷中的特别重要负荷时，确保其正常运行的空调设备宜为一级负荷；当主体建筑中有大量一级负荷时，确保其正常运行的空调设备宜为二级负荷。B 项，根据《民用建筑电气设计标准》（GB 51348—2019）第 3.2.6 条规定，住宅小区的给水泵房、供暖锅炉房及换热站的用电负荷不应低于二级。C 项，根据《建筑设计防火规范》（GB 50016—2014）（2018 年版）第 10.1.2 条第 1 款规定，室外消防用水量大于 30L/s 的厂房（仓库）为二级负荷。D 项，根据《民用建筑电气设计标准》（GB 51348—2019）第 3.2.5 条规定，重要电信机房的交流电源， 其负荷级别应不低于该建筑中最高等级的用电负荷。

1. 在设计供配电系统时，下列说法正确的是（	）。   1. 一级负荷，应按一个电源系统检修时，另一个电源又发生故障进行设计B．需要两回电源线路的用户，应采用同级电压供电      C．同时供电的 3 路供配电线路中，当有一路中断供电时，另 2 路线路应能满足全部负荷的供电要D．供电网络中独立于正常电源的专用馈电线路可作为应急电源【答案】D【解析】依据 GB51348－2019 第 3.2.8 条，一级负荷应由双重电源供电，当一个电源发生故障时，另一个电源不应同时受到损坏。A 错误。依据GB51348－2019 第 3.3.5 条，需要双重电源供电的用电单位，宜采用同级电压供电。B 错误。依据GB51348－2019 第 3.3.2 条，同时供电的双重电源供配电系统中，其中一个回路中断供电时，其余线路应能满足全部一级负荷及二级负荷的供电要求。C 错误。依据GB51348－2019 第 3.3.9 条，“下列电源可作为应急电源或备用电源：1．供电网络中独立于正常电源的专用馈电线路；2．独立于正常电源的发电机组；3．蓄电池组。”或者 GB50052－2009，3.0.4，D 正确。

1. 当双绕组变压器负荷率为 75％时，变压器中的有功功率损耗与无功功率损耗之比值约为下列哪项数值？（	）A．0.15 B．0.2 C．0.37 D．0.5**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1【答案】B【解析】依据《工业与民用供配电设计手册（第四版）》P30，由式（1.10－5）．式（1.10－6）可得：




4．0.4kV 的母线上安装的电容器容量为 240kvar，已知电容器安装处的母线短路容量为 16MWA，问并联电容器接入后，该母线电压升高值占电容器投入前的母线电压值的百分比是下列哪项值？（	）A．0.35％B．0.6％ C．1.04％D．1.5％【答案】D【解析】（1）依据《工业与民用供配电设计手册（第四版）》P38 式（1.11－8） 母线电压升高值

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref3]

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]

（2）则相对原本母线电压值 0.4kV，升高百分比为 0.006/0.4＝0.015＝1.5％，选D。
5. 长期工作或停留的房间选用直接型灯具，光源平均亮度为 300kcd/m<sup>2</sup>，灯具的遮光角不应小于下列哪项值？（	）A．10° B．15° C．20° D．30°【答案】C【解析】依据 GB50034－2013 第 4.3.1 条，长期工作或停留的房间或场所，选用的直接型灯具的遮光角不应小于表 4.3.1 的规定。

![https://www.zhanggongedu.com/uploads/word20221102160505/word/media/image2.png]

5. 在满足眩光限制和配光要求条件下，当选用色温为 3000K 的 LED 格栅筒灯时，其效能不应低于下列哪个数值？（	）A．551m/W B．601m/W C．651m/W D．701m/W【答案】B

5. 当移动式和手提式灯具采用Ⅲ类灯具时，应采用安全特低电压供电，其安全电压限值应符合以下哪项要求？（	）A．在干燥场所交流供电不大于 25V，无波纹直流供电不大于 50V B．在干燥场所交流供电不大于 50V，无波纹直流供电不大于 120W C．在潮湿场所交流供电不大于 25V，无波纹直流供电不大于 50V D．在潮湿场所交流供电不大于 50V，无波纹直流供电不大于 120W【答案】B【解析】依据 GB50034－2013 第 7.1.3 条，当移动式和手提式灯具采用Ⅲ类灯具时，应采用安全特低电压（SELV）供电，其电压限值应符合下列规定：1. 在干燥场所交流供电不大于 50V，无纹波直流供电不大于 120W；1. 在潮湿场所不大于 25V，无纹波直流供电不大于 60V。故本题选B

8. 在应急照明和疏散指示系统中，B 型灯具的防护等级不应低于下列哪项？（	）   1. IP34 B．IP44 C．IP54 D．IP65      【答案】A【解析】依据 GB513092018 第 3.2.1 条第 7 款，灯具及其连接附件的防护等级应符合下列规定：1. 在室外或地面上设置时，防护等级不应低于IP67；1. 在隧道场所．潮湿场所内设置时，防护等级不应低于 IP65；3）B 型灯具的防护等级不应低于 HP34。故本题选A。

8. 低压配电系统中，采用哪种接地型式时，照明应设专用变压器供电？（	）A．TNC 系统B．TN－S 系统C．TT 系统D．T 系统【答案】D【解析】依据 GB50053－2013 第 3.3.4 条第 4 款，采用不配出中性线的交流三相中性点不接地系统（IT 系统）时，应设照明专用变压器。故选D。
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]

8. 有线电视城域干线网物理网络的拓扑结构类型，以下哪一项描述是不正确的？（   ）   1. 路由走向环型/物理连接星型B．路由走向星型/物理连接环型C．环型      D．网格型或者部分网格型【答案】B【解析】依据 GB50200－2018 第 5.3.5 条。“5.3.5 城域千线网物理网络的拓扑结构应根据网络中分前端的数量以及前端与分前端之间的位置关系合理确定，可选择下列拓扑结构中的任意一种或任意两种的组合：1．路由走向环型/物理连接星型；2．路由走向网格型/物理连接星型；3．环型；4．网格型或者部分网格型。“故：A、C、D 正确；B 错误，应是路由走向网格型/物理连接星型。


11. 进行视频监控系统集成联网时，以下通过管理平台实现设备的集中管理和资源共享的方式，错误的方式是（	）。 1. 模拟视频多级汇聚方式，各级监控中心管理平台之间采用专线级联，本地监控中心管理平台实现本级的视频资源的视频切换、存储、显示等，上级管理平台可对本级和下级的实时和历史视频进行查阅    1. 数字视频逐级汇聚方式，可采用视频信号接入统一的监控中心集中管理，禁止授权多级客户端调用模式    1. 数字视频逐级汇聚方式，可采用视频信号逐层汇聚，实现下级监控中心的本地管理，上级监控中心的资源共享调用 1. 基于云平台的视频统一管理方式，通过云存储架构对所有视频图像信息进行统一存储、管理和共享应用【答案】B【解析】依据 GB50348－2018 第 6.5.10 条，进行视频监控系统集成联网时，应能通过管理平台实现设备的集中管理和资源共享，可有下列方式：1. 模拟视频多级汇聚方式；（A 正确）1. 数字视频逐级汇聚方式；（C 正确）1. 基于云平台的视统一管理方式；（D 正确）依据GB50348－2018 第 6.5.10 条文说明 2，应充分考虑应用需求，可采用视频信号逐层汇聚，实现下级监控中心的本地管理，上级监控中心的资源共享调用模式：也可采用视频信号接入统一的监控中心集中管理，授权多级客户端调用模式。B 错误。

12. 对通信网络系统光纤用户接入点设置位置的要求，以下描述不正确的是（	）。    1. 单层或多层建筑的用户接入点，可设置在建筑的信息接入机房或综合布线系统设备间（BD）内， 不可设置于楼层电信间内    1. 单体高层建筑的用户接入点，可设置在建筑进线间附近的信息接入机房内C．单体高层建筑的用户接入点，可设置在综合布线系统设备间（BD）内       D．单体建筑高度大于 100 时，用户接入点可分别设置在建筑不同业态区域避难层的通信设施机房内【答案】A【解析】依据 GB51348－2019 第 20.2.6 条光纤用户接入点设置的位置应根据不同类型建筑及不同业态建筑区域构成的配线区，以及配线区内光纤用户密度和数量所确定，并应符合下列规定：1. 每个光纤配线区内应设置一个用户接入点，其光纤用户数量宜为 70 个～300 个用户单元；1. 单层或多层建筑的用户接入点，可设置在建筑的信息接入机房或综合布线系统设备间（BD）或楼层电信间（弱电间）内；A 错误。1. 单体高层建筑的用户接入点，可设置在建筑进线间附近的信息接入机房或综合布线系统设备间（BD）内；B．C 正确。1. 单体建筑高度大于 100 时，用户接入点可设置在建筑的进线间附近的信息接入机房或可分别设置在建筑不同业态区域避难层的通信设施机房内；D 正确。1. 群体建筑的用户接入点，宜设在群体建筑的信息接入机房或建筑群物业管理综合布线系统设备间CD），也可分别设置在各个单体建筑中综合布线系统设备间（BD）或信息网络机房内。

13. 工业电视系统工程的设计要求，以下描述不正确的是（	）。 1. 在正常监控情况下应保证工业电视系统独立、连续运行 1. 在不同现场的环境条件下，应清晰传送监视目标的图像信息，与企业其他视频系统宜预留接口C．当监视目标的视频信号有实时性传输要求时，宜采用数字视频系统 D．利用互联网、局域网等网络传输时，应符合网络传输、通信协议、网络安全的相关要求【答案】C解析】依据 GB/T50115－2019 第 4.3.1 条及第 4.3.2 条1）4.3.1、工业电视系统工程设计要求应符合下列规定：1. 在正常监控情况下应保证工业电视系统独立、连续运行；A 正确。1. 在不同现场的环境条件下，应清晰传送监视目标的图像信息；B 正确。1. 采用不同的传输方式应保证系统图像质量；1. 与企业其他视频系统宜预留接口；1. 利用互联网、局域网等网络传输时，应符合网络传输、通信协议、网络安全的相关要求。D 正确。（2）4.3.2 当监视目标的视频信号有实时性传输要求时，宜采用模拟视系统。C 错误。
14．35/10kV 室外变电站实体围墙不应低于下列哪一项？（	）A．2.2m B．2.3m C．2.5m D．4.0m【答案】A【解析】依据GB50059－2011 第 2.0.5 条，屋外变电站实体围墙不应低于 2.2m。城区变电站、企业变电站围墙形式应与周围环境相协调。故选A。

15. 同型号的固定式低压配电屏双排布置，不受场地限制，屏后通道仅作维护用时，面对面布置与背对背布置的配电室最小宽度比较结果符合下列哪一项？（	）A．面对面布置比背对背布置宽度小B．面对面布置比背对背布置宽度大C．面对面布置比背对背布置宽度相等D．不确定【答案】A【解析】（1）依据 GB50054－2011 表 4.2.5，同型号的固定式低压配电屏双排布置，不受场地邮限制， 屏后通道仅作维护用时，面对面布置：屏前 2.0m，屏后（维护）1.0m。依据 GB50054－2011 表 4.2.5，同型号的固定式低压配电屏双排布置，不受场地限制，屏后通道仅作维护用时，背对背布置：屏前 1.5m，屏后（维护）1.5m。（2）计算两种情况下配电室最小宽度：面对面双排：1.0m＋柜子宽＋2.0m＋柜子宽＋1.0m＝4m＋双排柜子宽； 背对背双排：1.5m＋柜子宽＋1.5m＋柜子宽＋1.5m＝4.5m＋双排柜子宽。

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]

![https://www.zhanggongedu.com/uploads/word20221102160505/word/media/image8.png](2021%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88(%E4%BE%9B%E9%85%8D%E7%94%B5)%E3%80%8A%E4%B8%93%E4%B8%9A%E7%9F%A5%E8%AF%86%E8%80%83%E8%AF%95(%E4%B8%8A)%E3%80%8B%E7%9C%9F%E9%A2%98%E5%8F%8A%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90%E3%80%90%E5%AE%8C%E6%95%B4%E7%89%88%E3%80%91.012.jpeg)则可知，面对面双排时，配电室宽度较小。选 A。

15. 设计接地电阻时应计及土壤干燥或降雨和冻结等季节变化的影响，对于雷电保护接地的接地电阻，可采用下列哪个值？（ ）A．雷季中土壤干燥状态下的最大值B．雷季中土壤潮湿状态下的最大值C．四季中土壤干燥状态下的最大值D．四季中土壤潮湿状态下的最大值【答案】A【解析】依据 GB/T50065－2011 第 3.1.3 条，设计接地装置时，应计及土壤干燥或降雨和冻结等季节变化的影响，接地电阻、接触电位差和跨步电位差在四季中均应符合本规范的要求。但雷电保护接地的接地电阻，可只采用在雷季中土壤干燥状态下的最大值。故选A。
15. 关于建筑物人工接地体在土壤中埋设深度的最小值和距基础的最小值，下列哪一项是正确的？（	）A．0.3m、0.8m B．0.3m、1m C．0.5m、0.8m D．0.5m、1m【答案】D【解析】依据 GB50057－2010 第 5.4.4 条，人工接地体在土壤中的埋设深度不应小于 0.5m，并宜敷设在当地冻土层以下，其距墙或基础不宜小于 1m。接地体宜远离由于烧窑、烟道等高温影响使土壤电阻率升高的地方。故选D。

15. 单独建造的消防控制室耐火等级不应低于下列哪一项？（   ）1. 一级B．二级C．三级D．四级  【答案】B【解析】依据 GB50016－2014（2018 年版）第 8.1.7 条第 1 款，单独建造的消防控制室，其耐火等级不应低于二级。故选 B。

**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
![ref1]

15. 关于爆炸危险场所的电气设备与管线的说法，下列哪一项是错误的？（	）  1. 区内采用“e”型荧光灯1. 爆炸危险区域内不得采用油浸型设备C．2 区内采用铝芯电缆时，截面不得小于 16mm<sup>2</sup>D．1 区内可采用铜芯阻燃型电缆沿梯架敷设【答案】B

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

[ref1]: 2021年注册电气工程师(供配电)《专业知识考试(上)》真题及答案解析【完整版】.001.png
[ref2]: 2021年注册电气工程师(供配电)《专业知识考试(上)》真题及答案解析【完整版】.003.png
[ref3]: 2021年注册电气工程师(供配电)《专业知识考试(上)》真题及答案解析【完整版】.006.png
[https://www.zhanggongedu.com/uploads/word20221102160505/word/media/image2.png]: 2021年注册电气工程师(供配电)《专业知识考试(上)》真题及答案解析【完整版】.011.png
