![ref1]

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年注册电气工程师（供配电）《专业知识考试（下）》真题及答案解析【完整版】**

一、单项选择题（共40题，每题1分。每题的备选项中只有1个最符合题意）

1．下列属于二级负荷的是（　　）。A．省部级办公楼的主要办公室用电B．高度60m的住宅消防电梯用电C．特大型剧场的观众厅照明用电D．四星级宾馆的排污泵用电【答案】C【解析】根据《民用建筑电气设计标准》（GB 51348—2019）附录A规定，剧场特大型、大型剧场的观众厅照明、空调机房用电属于二级负荷。

2．某一线路为3台电动机供电，3台电动机的额定电流分别为15A、30A、100A，启动电流均为其额定电流的7倍，问只考虑一台电动机启动（其他正常工作），该线路的尖峰电流最大值最接近下列哪一个？（　　）A．745AB．1015AD．235A【答案】A【解析】根据《工业与民用供配电设计手册》（第四版）P24式（1.8-2），该线路的尖峰电流最大值为：I<sub>st</sub>＝（KI<sub>τ</sub>）<sub>max</sub>＋I<sub>c</sub>＝7×100＋15＋30＝745（A）。

3．关于并联电容器装设的避雷器，说法正确的是（　　）。A．装设避雷器的目的是抑制操作过电压B．可采用三台避雷器星形连接后经第四台避雷器接地的接线方式C．避雷器的接入位置应远离电容器组的电源侧D．避雷器的连接采用相对相方式【答案】A【解析】根据《并联电容器装置设计规范》（GB 50227—2017）第4.2.8条规定，并联电容器装置应装设抑制操作过电压的避雷器，避雷器连接方式应符合下列规定：①避雷器连接应采用相对地方式；②避雷器接入位置应紧靠电容器组的电源侧。③不得采用三台避雷器星形连接后经第四台避雷器接地的接线方式。

4．某双绕组变压器空载有功损耗1500W，短路有功损耗8720W，变压器全年投入运行，年最大负荷损耗小时数为1400小时，变压器计算负荷与额定容量之比为70％，问该变压器年有功电能损耗最接近下列哪项数值？（　　）A．19121920WB．21685600WC．39529728WD．55571040W【答案】A


5．关于各类建筑的照明质量要求，以下描述错误的是（　　）。A．有电视转播的可举办国际比赛的羽毛球馆的相关色温不应小于4000KB．金融建筑交易大厅的统一眩光值不宜高于25C．美术馆绘画展厅的一般照明照度均匀度不应低于0.6D．医疗建筑手术室的显色指数不应低于90【答案】B解析】根据《建筑照明设计标准》（GB 50034—2013）第5.3.12条规定，有电视转播的可举办国际比赛的羽毛球馆的相关色温不应小于4000K。第5.3.11条规定，金融建筑交易大厅的统一眩光值不宜高于22。第5.3.8条规定，美术馆绘画展厅的一般照明照度均匀度不应低于0.6。第5.3.6条规定，医疗建筑手术室的显色指数不应低于90。

6．同一场所内的不同区域有不同的照度要求时，应采用哪种照明方式？（　　）A．一般照明B．分区一般照明C．混合照明D．局部照明【答案】B【解析】根据《建筑照明设计标准》（GB 50034—2013）第3.1.1条规定，照明方式的确定应符合下列规定：①工作场所应设置一般照明；②当同一场所内的不同区域有不同照度要求时，应采用分区一般照明；③对于作业面照度要求较高，只采用一般照明不合理的场所，宜采用混合照明；④在一个工作场所内不应只采用局部照明；⑤当需要提高特定区域或日标的照度时，宜采用重点照明。

7．关于医疗建筑中的安全照明和备用照明，以下哪项描述是正确的？（　　）A．重症监护室安全照明的照度标准值应维持正常照明的50％照度B．重症监护室备用照明的照度标准值应维持正常照明的照度C．手术室备用照明的照度标准值应维持正常照明的30％照度D．医院手术室安全照明的照度标准值应维持正常照明的10％照度【答案】B【解析】根据《建筑照明设计标准》（GB 50034—2013）第5.5.2条规定，医院手术室、急诊抢救室、重症监护室等应维持正常照明的照度。第5.5.3条规定，安全照明的照度标准值应符合下列规定：①医院手术室应维持正常照明的30％照度。②其他场所不应低于该场所一般照明照度标准值的10％，且不应低于15lx。

8．建筑内设置应急照明和疏散指示系统，在具有两种及以上疏散指示方案的场所，标志灯光源点亮、熄灭要求的响应时间不应大于下列哪一项？（　　）A．0.25sB．0.5sC．2.5sD．5s【答案】D【解析】根据《消防应急照明和疏散指示系统技术标准》（GB 51309—2018）第3.2.3条规定，火灾状态下，灯具光源应急点亮、熄灭的响应时间应符合下列规定：①高危险场所灯具应急点亮的响应时间不应大于0.25s；②其他场所灯具应急点亮的响应时间不应大于5s；③具有两种及以上疏散指示方案的场所，标志灯光源点亮、熄灭的响应时间不应大于5s。
9．消火栓系统的联动控制设计要求，以下描述错误的是（　　）。A．消火栓系统内出水干管上的低压压力开关可以作为触发信号，直接控制启动消火栓泵，不受消防联动控制器处于自动或手动状态影响B．消火栓系统内高位消防水箱出水管上设置的流量开关可以作为触发信号，直接控制启动消火栓泵，不受消防联动控制器处于自动或手动状态影响C．消火栓系统内报警阀压力开关可以作为触发信号，直接控制启动消火栓泵，不受消防联动控制器处于自动或手动状态影响D．消火栓系统内出水干管上的水流指示器开关可以作为触发信号，直接控制启动消火栓泵，不受消防联动控制处于自动或手动状态影响【答案】D【解析】根据《火灾自动报警系统设计规范》（GB 50116—2013）第4.3.1条规定，联动控制方式，应由消火栓系统出水干管上设置的低压压力开关、高位消防水箱出水管上设置的流量开关或报警阀压力开关等信号作为触发信号，直接控制启动消火栓泵，联动控制不应受消防联动控制器处于自动或手动状态影响。当设置消火栓按钮时，消火栓按钮的动作信号应作为报警信号及启动消火栓泵的联动触发信号，由消防联动控制器联控制消火栓泵的启动。

10．无线网络方案实施前，无线网络侧应确定的内容为下列哪一项？（　　）A．承载AP数据的有线网络拓扑结构B．设备之间VLAN及路由C．统一的SSID命名规则D．设备间冗余备份、负载均衡等其他功能的规划【答案】C【解析】根据《民用建筑电气设计标准》（GB 51348—2019）第19.9.7条条文说明规定，无线网络方案实施前应确定的内容：（1）有线网络侧：承载AP数据的有线网络拓扑结构；②设备之间VLAN及路由；③DHCP服务器及设备IP地址规划；④设备间冗余备份、负载均衡等其他功能的规划。（2）无线网络侧：①无线网络侧的拓扑结构；②统一的SSID命名规则；③统一的AP命名规则；④确定用户使用的接入认证方式和计费方式等；⑤统一的无线用户VLAN和IP地址规划。

11．电梯多方通话系统的功能要求，以下描述错误的是（　　）。A．系统设置的通信终端均应具有多方通话功能B．系统应具有确定呼叫者地址的功能C．呼叫应直接接通通话D．当多路同时呼叫时，应能逐一记忆、可查【答案】C【解析】根据《民用建筑电气设计标准》（GB 51348—2019）第17.2.7条规定，电梯多方通话系统的功能应符合下列要求：①系统设置的通信终端均应具有多方通话功能。②系统应具有确定呼叫者地址的功能。③当呼叫繁忙时，应能呼叫保持及等待。④当多路同时呼叫时，应能逐一记忆、可查。建筑物内的消防电话为多线制调度主机时，也可用消防电话替代电梯多方通话系统。当电梯轿厢、电梯机房、物业管理室内设有互拨的电话分机时，可不再设置本系统。

12．室内外35kV电气设备外绝缘体最低部位距地小于下列哪个选项时，应装设固定遮栏？（　　）A．室内2.5m，室外3.0mB．室内2.5m，室外2.5mC．室内2.3m，室外3.0mD．室内2.3m，室外2.5m【答案】D【解析】根据《3～110kV高压配电装置设计规范》（GB 50060—2008）第5.1.1条规定，屋外配电装置的安全净距不应小于规定的数值。电气设备外绝缘体最低部位距地小于2500mm时，应装设固定遮栏。第5.1.4条规定，屋内配电装置的安全净距不应小于规定的数值。电气设备外绝缘体最低部位距地小于2300mm时，应装设固定遮栏。
13．10kV户外无遮拦裸导体至地面的安全净距应为下列哪一项？（　　）A．2200mmB．2300mmC．2500mmD．2700mm【答案】D【解析】根据《3～110kV高压配电装置设计规范》（GB 50060—2008）第5.1.1条规定，屋外配电装置的安全净距不应小于规定的数值。电气设备外绝缘体最低部位距地小于2500mm时，应装设固定遮栏。

14．下列哪种材料可以作为变电站的人工接地极埋设在腐蚀较重地区？（　　）A．截面为40mm×4mm的扁钢B．ϕ12的圆钢C．截面为30mm×3mm的铜覆扁钢D．ϕ10的铜覆圆钢【答案】D【解析】根据《交流电气装置的接地设计规范》（GB/T 50065—2011）第4.3.4条规定，人工接地极，水平敷设时可采用圆钢、扁钢：垂直敷设时可采用角钢或钢管。腐蚀较地区采用铜或铜覆钢材时，水平数设的人工接地极可采用圆铜、扁翻、铜绞线、铜覆钢绞线、铜覆圆钢或铜覆扁钢：垂直敷设的人工接地极可采用圆铜或铜覆圆钢等。接地网采用铜或铜覆钢材时，按机械强度要求的铜或铜覆钢材料的最小尺寸，应符合相关要求。D选项，ϕ10＞ϕ8满足规范要求。

15．电子信息系统机房采用M型等电位连接，使用多股铜芯导体在防静电地板下做等电位连接网格时截面积不小于下列哪一项？（　　）A．6mm<sup>2</sup>B．16mm<sup>2</sup>C．25mm<sup>2</sup>D．50mm<sup>2</sup>【答案】C【解析】根据《建筑物电子信息系统防雷技术规范》（GB 50343—2012）第6.4.2条规定，钢筋混凝土建筑物宜在电子信息系统机房内预埋与房屋内墙结构柱主钢筋相连的等电位接地端子板，并宜符合下列规定：①机房采用S型等电位连接时，宜使用不小于25mm×3mm的铜排作为单点连接的等电位接地基准点；
②机房采用M型等电位连接时，宜使用截面积不小于25mm<sup>2</sup>的铜箔或多股铜芯导体在防静电活动地板下做成等电位接地网格。
16．频率为100kHz的交流电流感知阈约为下列哪一项（方均根值）？（　　）A．0.5mAB．1mAC．10mAD．100mA【答案】D【解析】根据《电流对人和家畜的效应 第2部分：特殊情况》（GB/T 13870.2—2016）第4.4.1条，感知阈：频率在10kHz～100kHZ之间时，感知阈大约由10mA上升到100mA（方均根值）。

17．某独立110kW变电站中，下列哪一项火灾危险性不属于丙类？（　　）．油浸变压器B．柴油发电机室C．有含油设备的检修备品仓库D．事故贮油池【答案】C【解析】根据《火力发电厂与变电站设计防火标准》（GB 50229—2019）第11.1.1条规定，建（构）筑物的火灾危险性应根据生产中使用或产生的物质性质及其数量等因素分类，并应符合相关规定。有含油设备的检修备品仓库属于丁类。

18．具有爆炸性气体环境的房间内的接地做法，以下哪项是错误的？（　　）A．安装在已接地的金属结构上的设备不需接地B．类用电设备的外露可导电部分应接地C．不良导电地面上的交流220/380V的设备金属外壳应接地D．输送可燃物质的金属管道应作防静电接地【答案】A【解析】根据《爆炸危险环境电力装置设计规范》（GB 50058—2014）第5.5.3条规定，按照现行国家标准《交流电气装置的接地设计规范》GB/T 50065的有关规定，下列不需要接地的部分，在爆炸性环境内仍应进行接地：①在不良导电地面处，交流额定电压为1000V以下和直流额定电压为1500V及以下的设备正常不带电的金属外壳；②在干燥环境，交流额定电压为127V及以下直流电压为110V及以下的设备正常不带电的金属外壳；③安装在已接地的金属结构上的设备。

19．配电系统中连接I级试验的SPD的铜导体最小截面为下列哪一项？（　　）A．10mm<sup>2</sup>B．6mm<sup>2</sup>C．4mm<sup>2</sup>D．2.5mm<sup>2</sup>【答案】B【解析】根据《建筑物防雷设计规范》（GB 50057—2010）第5.1.2条规定，防雷等电位连接各连接部件的最小截面，应符合表5.1.2（题19解表）的规定。由表可知，配电系统中连接I级试验的SPD的铜导体最小截面为6mm<sup>2</sup>。




**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

[ref1]: 2021年注册电气工程师(供配电)《专业知识考试(下)》真题及答案解析【完整版】.001.png
