![ref1]

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年注册电气工程师（发输变电）《专业知识考试（上）》真题及详解**

一、单项选择题（共40题，每题1分，每题的备选项中只有1个最符合题意）
1．在电气设计标准中，下列哪项为强制性条文？（　　）A．防静电接地装置的接地电阻应在30欧姆以下B．当备用电源，采用暗备用的方式时，备用电源应手动C．200MW级及以上的机组应设置交流保安电源D．主厂房内照明/检修系统的中性点应采用直接接地方式答案：C解析：A选项，根据《水电工程劳动安全与工业卫生设计规范》（NB 35074—2015），第4.2.4条第3项规定，防静电接地装置的接地电阻，不应大于30Ω。B选项，根据《火力发电厂厂用电设计技术规程》（DL/T 5153—2014）第9.3.2条第2款2）规定，当采用暗备用动力中心供电方式时，应采用“确认动力中心母线系统无永久性故障后手动切换”的方式。非强制性条文。C选项，根据《大中型火力发电厂设计规范》（GB 50660—2011）第16.3.17条规定，200MW级及以上的机组应设置交流保安电源。D选项，根据《发电厂和变电站照明设计技术规定》（DL/T 5390—2014）第8.2.1条第2款规定，火力发电厂低压厂用电的中性点为非直接接地系统或单机容量为200MW及以上机组时，主厂房的正常照明宜由高压或低压厂用电系统引接的集中照明变压器供电；从低压厂用电系统引接的照明变压器也可采用分散设置的方式。可见照明系统可以不采用直接接地。

2．当普通导体接触面处有搪锡的可靠覆盖层时，正常最高工作温度为以下哪项值？（　　）A．70℃B．80℃C．85℃D．90℃答案：C解析：根据《导体和电器选择设计技术规定》（DL/T 5222—2005）第7.1.4条规定，当普通导体接触面处有镀（搪）锡的可靠覆盖层时，可提高到＋85℃。

3．发电厂内的架空输氢管道的接地，以下哪种叙述是正确的？（　　）A．每隔20米接地1次，接地电阻不应超过10欧B．每隔25米接地1次，接地电阻不应超过10C．每隔25米接地1次，接地电阻不应超过30欧D．每隔50米接地1次，接地电阻不应超过30欧答案：C解析：根据《交流电气装置的接地设计规范》（GB/T 50065—2011）第4.5.1条第3项规定，架空管道每隔20～25m应接地1次，接地电阻不应超过30Ω。

4．光伏发电站站用电工作变压器容量选择时，下列项符合规范要求？（　　）A．不宜小于计算负荷的0.8倍B．容量应与计算负荷相同C．不宜小于计算负荷的1.1倍D．不宜小于计算负荷的1.2倍答案：C解析：根据《光伏发电站设计规范》（GB 50797—2012）第8.3.5条规定，站用电变压器容量选择应符合下列要求：①站用电工作变压器容量不宜小于计算负荷的1.1倍。②站用电备用变压器的容量与工作变压器容量相同。

5．通过耕地的输电线路，可采用水平敷设的接地装置，接地埋设深度下列哪项表述是正确的？（　　）A．埋设深度0.5米B．埋没深度0.6米C．埋设深度0.7米D．埋设在耕作深度以下答案：D解析：根据《110kV～750kV架空输电线路设计规范》（GB 50545—2010）第7.0.20条规定，通过耕地的输电线路，其接地体应埋设在耕作深度以下。位于居民区和水田的接地体应敷设成环形。

6．火力发电厂厂用电系统正常工况下，6kV厂用电系统电压总谐波畸变率不宜大于下列哪个数值？（　　）A．3％B．4％C．5％D．6％答案：B解析：根据《火力发电厂厂用电设计技术规程》（DL/T 5153—2014）第3.3.1条第3项规定，正常工作情况下，交流母线的各次谐波电压含有率不宜大于3％。电压总谐波畸变率，380V厂用电系统不宜大于5％，6kV及10kV厂用电系统不宜大于4％。

7．关于校验导体和电器的动、热稳定，以及电器开断电流所用的短路电流，下列哪项叙述是正确的？（　　）A．按系统最大运行方式下母线的最大短路电流B．系统容量应按具体工程的工程投产时的规划容量计算C．按系统正常运行方式下母线的最大短路电流D．按系统最大运行方式下可能流经被校验导体和电器的最大短路电流答案：D解析：根据《导体和电器选择设计技术规定》（DL/T 5222—2005）第5.0.4条规定，校验导体和电器动稳定、热稳定以及电器开断电流所用的短路电流，应按系统最大运行方式下可能流经被校验导体和电器的最大短路电流。系统容量应按具体工程的设计规划容量计算，并考虑电力系统的远景发展规划（宜按该工程投产后5～10年规划）。确定短路电流时，应按可能发生最大短路电流的正常运行方式，不应按仅在切换过程中可能并列运行的接线方式。

8．电压互感器的二次回路及保护配置，下列哪项叙述是不正确的？（　　）A．在自动励磁装置中已设有失电闭锁强励，这时提供电压信号的电压互感器出口设置自动开B．电压互感器回路接成开口三角的剩余绕组出口不设置自动开关C．在高压厂电不接地系统中，为防止铁磁谐振，可在电磁式电压互感器开口三角的剩余绕组中串接电阻或消谐装置D．星型接线的电压互感器主二次绕组，在中性点有效接地系统中应采用中性点一点接地。在中性点非有效接地系统中应采用B相一点接地答案：D解析：根据《火力发电厂、变电站二次接线设计技术规程》（DL/T 5136—2012）第5.4.18条规定，<a name="_hlk109660710"></a>①对中性点直接接地系统，电压互感器星形接线的二次绕组应采用中性点一点接地方式（中性线接地）。中性点接地线中不应串接有断开可能的设备。②对中性点非直接接地系统，电压互感器星形接线的二次绕组宜采用中性点接地方式（中性线接地）。中性点接地线中不应串接有断开可能的设备。③对V—V接线的电压互感器，宜采用B相一点接地，B相接地线上不应串接有可能断开的设备。④电压互感器开口三角绕组的引出端之一应一点接地，接地引线上不应串接有断开可能的设备。⑤几组电压互感器二次绕组之间有电路联系或者地中电流会产生零序电压使保护误动作时，接地点应集中在继电器室内一点接地。无电路联系时，可分别在不同的继电器室或配电装置内接地。⑥已在控制室或继电器室一点接地的电压互感器二次线圈，宜在配电装置将二次线圈中性点经放电间隙或氧化锌阀片接地。

9．火力发电厂主厂房A排外油浸变压器设置总事故油池，其设计容量宜按下列哪项进行？（　　）A．最大一个油箱容量的20％油量B．最大一个油箱容量的60％油量C．最大一个油箱容量的80％油量D．最大一个油箱容量的100％油量答案：D解析：根据《火力发电厂与变电站设计防火标准》（GB 50229—2019）第6.7.8条规定，户外单台总油量在1000kg以上的电气设备时，应设置贮油或挡油设施。其容积宜按设备油量的20％设计，并能将事故油排至总事故贮油池。总事故贮油池的容量按其接入的油量最大一台设备确定，并设置油水分离装置。当不能满足上述要求时，应设置能容纳相应电气设备全部油量的贮油设施，并设置油水分离装置。

10．在水电站中，如果干式变压器没有布置在独立的房间内，其四周应设置保护围栏或防护等级不低于多少的防护外罩，并应考虑通风防潮措施？（　　）A．IP2XB．IP3XC．IP4XD．P56答案：A解析：根据《水电工程劳动安全与工业卫生设计规范》（NB 35074—2015）第4.3.3条规定，如果干式变压器没有布置在独立的房间内，其四周应设置保护围栏或防护等级不低于IP2X的防护外罩，并应考虑通风防潮措施。

11．以下有关二次回路控制系统设计的要求，哪一条是错误的？（　　）A．设有综合重合闸或单相重合闸功能的线路断路器，应选用分相操动机构B．保护双重化配置的设备，220kV及以上断路器应配置两组跳闸线圈C．对断路器及远方控制的隔离开关宜在就地设远方/就地切换开关D．三相操作的断路器应有非全相的自动跳闸回路答案：D解析：根据《火力发电厂、变电站二次接线设计技术规程》（DL/T 5136—2012）第5.1.11条规定，分相操作的断路器机构应有非全相自动跳闸回路，并能够发出断路器非全相信号。

12．某架空输电线路，采用四分裂JL/GIA-400/50导线，导线截面452mm<sup>2</sup>，额定拉断力116.85kN，假定覆冰工况下导线最低点最大应力为103.41kN/mm<sup>2</sup>，比载为0.0562N/m·mm<sup>2</sup>，请计算挡拒为730米时，导线悬挂点最大允许高差为多少？（　　）A．120mB．150mC．180mD．200m答案：C解析：根据《电力工程高压送电线路设计手册》（第二版）式（3-3-15）。按旧版线路手册：故选择C选项。

13．在火灾自动报警系统设计中，下列哪项布线设计是错误的？（　　）A．系统中的传输导线、控制线、供电线均应采用铜芯绝缘导线（或铜芯电缆）B．穿管数设的铜芯绝缘导线，其线芯截面不得小于0.75mmC．矿物绝缘类不燃性电缆可直接明敷D．同一保护管内只允许穿同一电压等级的线缆答案：B解析：根据《火灾自动报警系统设计规范》（GB 50116—2013）第11.1.2条规定，火灾自动报警系统传输线路的线芯截面选择，除应满足自动报警装置技术条件的要求外，还应满足机械强度的要求。铜芯绝缘导线和铜芯电缆线芯的最小截面面积，不应小于表11.1.2（题13解表）的规定。由表可知，穿管敷设的铜芯绝缘导线，线芯最小截面为1平方毫米。题13解表　铜芯绝缘导线和铜芯电缆线芯的最小截面面积

14．某发电厂220kV配电装置采用敞开式布置，其4回架空进线，其中2回采用同塔双回架设，则MOA至主变压器（采用标准绝缘）间允许的最大电气距离为（　　）。A．170mB．190mC．235mD．265m答案：C解析：根据《交流电气装置的过电压保护和绝缘配合设计规范》（GB/T 50064—2014）第5.4.13条规定，同塔双回按1回计算，回路数取3，查220kV括号外值235m（见题14解表）。
题14解表　MOA至主变压器间的最大电气距离（m）


15．发电厂厂用电系统高、低压配电装置的布置，以下哪条是不正确的？（　　）A．10千伏配电装置室长度大于6米，应有两个出口B．380V配电装置两个出口间的距离超过15米时，还应增加出口C．安装在汽机房的MCC柜的外壳防护等级不宜低于IP23级D．消防水管不应穿越厂用配电装置室答案：A解析：A选项，根据《火力发电厂厂用电设计技术规程》（DL/T 5153—2014）第7.3.2条规定，厂用配电装置室长度大于7m时，应有2个出口；对长度超过60m的厂用配电装置室，宜增加1个出口；当配电装置室位于楼层时，至少有1个出口应通向该层走廊或室外的安全出口。B选项，第7.2.8条规定，厂用配电装置的长度大于6m时，其柜（屏）后应设2个通向本室或其他房间的出口，低压配电装置两个出口间的距离超过15m时还应增加出口。C选项，第7.2.12条规定，布置在专用配电室内的开关柜和配电屏防护等级宜为IP2X或以上，布置在电气专用房间以外的厂用电气设备应满足环境条件对外壳防护等级的要求，布置在锅炉房和煤场的电气设备应达到IP54级，其他场所不宜低于IP23级。D选项，第7.3.7条规定，厂用配电装置室内不应有与配电装置无关的管道或电缆通过。

16．风力发电厂机组单元变压器形式宜选用下列哪项？（　　）A．自冷，低损耗，有载调压变压器B．风冷，低损耗，有载调压变压器C．自冷，低损耗，无载调压变压D．强油风冷，低损耗，无载调压变压器答案：C解析：根据《风力发电场设计规范》（GB 51096—2015）第7.2.2条规定，风力发电场变压器宜选用自冷式、低损耗、免维护电力变压器。第7.2.3条规定，风力发电场机组变电单元变压器应符合下列规定：①机组变电单元变压器的容量应按风力发电机组的额定视在功率选取；②机组变电单元变压器高压绕组的额定电压宜取所在电压等级的较高电压，机组变电单元变压器低压绕组的额定电压宜与风力发电机组的额定电压一致；③机组变电单元变压器宜选用无励磁调压变压器。

17．某生物发电厂安装一台12MW机组，发电机额定电压为10.5kV，发电机中性点采用不接地方式，则发电机出口避雷器额定电压不应小于下列哪项值？（　　）A．11.03kVB．13.13kVC．13.65kVD．14.49kV答案：C解析：根据《交流电气装置的过电压保护和绝缘配合设计规范》（GB/T 50064—2014）第4.4.4条规定，具有发电机和旋转电机的系统，相对地MOA的额定电压，对应接地故障清除时间不大于10s时，不应低于旋转电机额定电压的1.05倍；接地故障清除时间大于10s时，不应低于旋转电机额定电压的1.3倍。旋转电机用MOA的持续运行电压不宜低于MOA额定电压的80％。旋转电机中性点用MOA的额定电压，不应低于相应相对地MOA额定电压的发动机中性点不接地，故障清除时间大于10s，按1.3倍的发电机额定电压算为13.65kV。

18．电容器室长8.5米，宽4.5米，安装有一组35kV，15Mvar的电容器。以下对该电容器室的描述正确的是（　　）。A．应设置一个可向内开启的门B．应设置一个可向外开启的门C．应设置两个可向内开启的门D．应设置两个可向外开启的门答案：D解析：根据《并联电容器装置设计规范》（GB 50227—2017）第9.1.5条规定，长度超过7m设2个门，门应向外开启。

19．海上升压变电站中压系统的接地方式应采用下列哪项？（　　）A．不接地B．经消弧线圈接地C．接地变压器加电阻接地D．直接接地答案：C解析：根据《风电场工程110kV～220kV海上升压变电站设计规范》（NB/T 31115—2017）第5.1.4条规定，海上升压变电站中压系统的接地方式应采用接地变压器加电阻接地的方式。

20．对屋外配电装置中围栏设置的要求，下列哪项叙述是正确的？（　　）A．配电装置中电气设备的栅状遮拦高度不应小于1200毫米B．配电装置中电气设备的网状遮拦高度不应小于1500毫米C．配电装置中电气设备的栅状遮拦高度不应小于1500毫米D．配电装置中电气设备的栅状遮栏栏杆至地面的净距不应大于300毫米答案：A解析：根据《高压配电装置设计技术规程》（DL/T 5352—2018）第5.4.8条规定，配电装置中电气设备的栅状遮栏高度不应小于1200mm，栅状遮栏最低栏杆至地面的净距不应大于200mm。第5.4.9条规定，配电装置中电气设备的网状遮栏高度不应小于1700mm，网状遮栏网孔不应大于40mm×40mm；围栏门应装锁。

21．关于线路纵联保护，跳闸元件应满足的灵敏系数，下列哪一项是正确的？（　　）A．1.3B．1.4C．1.5D．2.0答案：D解析：根据《继电保护和安全自动装置技术规程》（GB/T 14285—2006），附录A中表A.1规定，关于线路纵联保护，跳闸元件应满足的灵敏系数是2.0。

22．变压器主变各侧电压220/110/35kV，35kW侧中性点采用消弧线圈接地方式，当接于35kV母线上的框架式安装并联电容器组发生汇流线对地短路时，以下描述正确的是（　　）。A．此时应发出信号B．此时应发出信号，并切除本回路断路器C．此时应发出信号，并切除总回路断路器D．可连续运行，不需切除断路器及发出信号答案：A解析：根据《35kV～220kW变电站无功补偿装置设计技术规定》（DL/T 5242—2010）第9.5.7条规定，中性点非有效接地系统中的电容器发生一点接地故障时应发出信号。对于采用低电阻接地方式的系统，发生一点接地故障时应装设零序电流保护，零序电流保护动作带时限切除故障电容器组。

23．110kV和220kV海底电缆应选用下列哪种绝缘材料？（　　）A．聚乙烯B．交联聚乙烯C．氟塑料

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

[ref1]: 2021年注册电气工程师(发输变电)《专业知识考试(上)》真题及详解.001.png
