![ref1]

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年注册电气工程师发输变电专业考试历年真题题库（含答案）**

单选题

1\.某电厂新建2X300MW国产亚临界燃煤机组，机组以发电机一变压器组单元接线接入220kV系统双母线，220kV配电装g采用双母线母联兼旁路母线接线方式，启动/备用电源由老厂11OkV母线引接，主变压器中性点和启动/备用变中性点经隔离开关接地，根据系统需要可直接接地或不接地运行，发电机中性点经二次侧接有电阻的单相变压器接地，髙厂变压器及启备变压器低压侧中性点经电阻接地，电阻为9.1Ω,400A,发电机次暂态电抗为16.01%。髙压启动/备用变压器的中性点采用固定接地方式，主变压器中性点经隔离开关接地方式，髙压厂用变压器及启/备变半穿越阻抗为21%，高压厂用变压器及髙压启动/备用变压器均采用分裂绕组型变压器，髙压厂用电设两段公用段及脱硫段，分别由机组髙压厂用工作段供电。本工程动力用直流系统选用密封铅酸蓄电池组，浮充电压范围为2.25~2.30V，实际取值2.25V/只，请问蓄电池组应选用蓄电池(1.05Un/Uf）（）只。A、100;B、102；C、103；D、118。答案：C解析：计算过程：按照《电力工程直流系统设计技术规程》（DL/T5044—2004）36页B1.1项，n=1.05X220/2.25=102.67,实际选择应较计算值大，故选择103只较合适。

2\.某变电所由系统电源降压，简化接线如图5-3所示。![https://upload.kaoshibao.com/questions/image/39/8781441_0.jpg](2021%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%80%83%E8%AF%95%E5%8E%86%E5%B9%B4%E7%9C%9F%E9%A2%98%E9%A2%98%E5%BA%93(%E5%90%AB%E7%AD%94%E6%A1%88).002.jpeg)K点ich为（）。A、1.52kA；B、1.42kA；C、13.34kA；D、1.22kA。答案：C解析：ich=5.24X2.55=13.34(kA)1.8和2.55为冲击系数。

3\.为提髙低负荷时的计量准确性：额定最大电流为额定二次电流的（）。A、90%左右；、100%左右；C、110%左右；D、120%左右。答案：D解析：依据DL/T5137—2001第6.1.9条。

4\.6kV厂用电母线短路电流计算中，电动机的反馈电流周期分量和非周期分量，对其衰减应（）。A、分别考虑；B、不考虑；C、按相同时间常数考虑；D、随具体情况确定。答案：C

5\.遥測变送器模拟量输出宜采用()。A、电压输出；B、电流输出；C、恒压输出；D、恒流搶出。答案：D

6\.海拔不超过1000m地区、1OkV高压配电装置的最小户外的相对地、相间空气间隙（相对地、相间取同一值）为（）。A、15cm；B、20cm；C、25cm；D、30cm。答案：B

7\.某变电站的35kV母线上装设有一组40Mvar并联电容器组，采用单星形接线，且每相接成四个桥臂；在电容器组的中性点侧装设电抗率K=12%的串联电抗器；35kV母线电压互感器的变比为：![https://upload.kaoshibao.com/questions/image/39/8783911_0.jpg](2021%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%80%83%E8%AF%95%E5%8E%86%E5%B9%B4%E7%9C%9F%E9%A2%98%E9%A2%98%E5%BA%93(%E5%90%AB%E7%AD%94%E6%A1%88).003.jpeg)对于电容器组中多台电容器故障宜装设（）。A、零序电压保护；B、电压差动保护；C、不平衡电流保护；D、桥差电流保护。答案：D解析：解答过程：根据GB14285—20064.11.4条中的有关规定，可判断答案为D。

8\.低压厂用电系统中，电器元件组合。以下电器不是隔离电器的有（）。A、插头；B、刀开关；C、组合开关；D、熔断器。答案：D解析：根据DL/T5164—2002第9.4.1条。

9\.髙压厂用电器选择应校验热稳定，即I2tQt，Qt为计算时间ts内短路电流的热效应，Qt计算时，（）。A、对10OMW及以下机组，应计及电动机反馈电流热效应对电器热稳定的影响；B、对125MW及以上机组，可不计及电动机反馈电流热效应对电器热稳定的影响；C、对125MW及以上机组，热效应可按Qt=I2Bt计算（I2B为厂用电源短路电流周期分量的起始有效值）；D、对125MW及以上机组，应计及电动机反馈电流热效应对电器热穩定的影响。答案：D

10\.某550kV、750MVA自耦变压器，其空载电流为0.2%，对地电容为5000ρF，转化系数η为0.45。该变压器的自由振荡频率为（）。A、78.8Hz;B、88.8Hz；C、98.SHz；D、108.8Hz。答案：B
解析：![https://upload.kaoshibao.com/questions/image/39/8782064_1.jpg](2021%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%80%83%E8%AF%95%E5%8E%86%E5%B9%B4%E7%9C%9F%E9%A2%98%E9%A2%98%E5%BA%93(%E5%90%AB%E7%AD%94%E6%A1%88).004.jpeg)

11\.由单一电源侧用断路器操作中性点不接地的变压器出现非全相或熔断器非全相熔断时，如变压器的励磁电感与对地电容产生铁磁谐振，能产生的过电压倍数是C）。A、1.2~2.Op.u.；B、1.5~2.5p.u.；C、2.0~3.Op.u.；D、2.5~3.5p.u.。答案：C
12\.在35、66kV配电装置中，允许将线路的避雷线引接到出线门型架构上的正确条件是（）。A、土壤电阻率不大于1500Ωm的地区，可不装设集中接地装置；B、土壤电阻率不大于1OOOΩm的地区，可不装设集中接地装里C、土壤电阻率不大于800Ωm的地区，应装设集中接地装置；D、土壤电阻率不大于500Ωm的地区’应装设集中接地装置。答案：D

13\.对新人厂人员必须进行（），经考试合格后持证上岗。A、三级安全教育培训；B、上岗安全教育培训C、技术安全教育培训；D、岗位安全教育培训。答案：A

14\.220~500kV电网中，配置断路器失灵保护时，请回答以下问题。以下断路器失灵保护启动条件中，（）是不正确的：A、变压器的瓦斯保护宜启动失灵保护；B、故障线路或设备的保护能瞬时复归的出口继电器动作后不返回；C、断路器未断开的判别元件，可采用能够快速复归的相电流元件；
D、若主设备张护出口继电器返回时间不符合要求时，判别元件应双重化。答案：A解析：根据GB14285—20064.9节的相关规定。

15\.某500kV变电站装设2组750MVA主变压器，三级电压为：500、220、35kV,站用负荷统计为：P1动力负荷536kW，其中包括深井水泵20kW、生活水泵5kW和消防泵80kW,P2空调和电热负荷1OOkW；P3照明负荷80kW。站用变压器台数采用（）台。A、1；B、2；C、3；D、4。答案：C解析：解答过程：根据《220kV~500kV变电所所用电设计技术规程》（DL/T5155-2002）第4.1.2条相关规定，500kV变电站应设置2台工作站用变压器，1台从外接电源上引接的备用变压器，所以答案选C。

16\.选择并校验1OOMW发电机一变压器组的连接母线.已知：发电机额定电压为10.5kV,额定电流为6468A,最大负荷利用小时数为5200h,发电机连接母线上短路电流为I"=35.4kA,/00=22.8KPa。地区最热月平均温度为+35℃,发电机连接母线三相水平布置。宜选用的母线型式为（）.A、矩形；B、管形；C、槽形；D、软导线。答案：C解析：根据DL/T5222—2005第7.3.2条，电流为4000~8000A时，宜选用槽形导体。

17\.一发电厂的220kV配电装置出线挂线髙度为15m,现拟在配电装置外侧四周装设h=35m的等髙避雷针作为防雷保护措施。现按有关公式计算出各避雷针外侧在被保护物髙度的保护半径和任何两支避雷针之间的最大距离。避雷针外侧在被保护物高度的保护半径rx为（）。A、11.6m;B、13.5m;C、16.Om；D、20.9m。答案：C解析：当hx0.5A时，在被保护物髙度、水平面上的保护半径为![https://upload.kaoshibao.com/questions/image/39/8781956_1.jpg](2021%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%80%83%E8%AF%95%E5%8E%86%E5%B9%B4%E7%9C%9F%E9%A2%98%E9%A2%98%E5%BA%93(%E5%90%AB%E7%AD%94%E6%A1%88).005.jpeg)

18\.某水电厂装4台单机容量为40MW的水轮发电机组，采用2个扩大单元接线，发电机电压10.5kV，试回答该电厂厂用供电系统如何考虑。厂用电电源的数量应不少于(）。A、4个；B、3个；C、2个；D、1个答案：C
解析：根据DL/T5164-2002第5.1.6条，厂用电电源的数量应不少于2个。

19\.隔离开关选择，A、装在屋外的隔离开关环境校验中，无须检验（）。B、环境温度；B最大风速、覆冰厚度；C、相对湿度；D、污秽。答案：C解析：解答过程：根据DL/T5222—2005第10.0.1、10.0.2条和表10.0.10之规定。

20\.装机容量2X300MW火力发电厂设计中，需进行厂用电系统短路电流、电压调整、电动机启动时的电压校验等计算，其中：髙压厂用电短路电流计算应计及电动机反馈电流，则在短路冲击电流计算中，电动机反馈电流的峰值系数Kch.D应取（)。A、1.5；B、1.6；C、1.7；D、1.85。答案：C解析：根据DL/T5153—2002附录M之M1。

21\.中型水电厂在全部机组运行时应不少于（）厂用电源。A.5个；B.4个；C3个；D.2个。A、AB、BC、CD、D答案：D

22\.对于经或不经消弧线圈接地的发电厂、变电站，请根据两种不同情况确定其计算用的接地故障电流I。不装设消弧钱圈时，接地故障电流取值为（）。A、等于系统中断开最大一台消弧线困或系统中最长线路被切除时的最大可能残余电流值B、等于接地装置内短路时流经接地装置流入地中的电流；C、等于接地装置外短路时流经接地装置流入地中的电流；D、等于接地装置内、外短路时流经接地装里流入地中的电流。答案：A解析：根据DL/T621—1997P4第5.1.1条b）3）款规定。

23\.发电机转子应进行超速试验，超速值为（）倍的额定转速。A.1.05；B.1.1；C1.15；D.1.2。答案：D

24\.某110kV线路未沿全线架设避雷线，为减少变电所近区雷击闪络的概率，应在变电所（）的进线段架设避雷线。A、1~2km;B、2~3km；C、2.5~3.5kmD、3.5~4km。答案：A

25\.某500kV变电站的建设规模如55题所述。变电站为有人值班，设有主控制室、500kV51小室、500kV52小室、220kV小室、主变压器小室。全站设置一套计算机监控系统实现监视、控制、远动等功能，监控系统的站控层设备布置在主控制室内，间隔层设备布置在各个小室内。请确定：计算机监控系统的站控层与间隔层的连接方式为（）。A、不连接；B、只能直接连接；C、可直接连接，也可通过前置晨设备进行连接D、只能通过前置层设备进行连接。答案：C解析：解答过程：根据《220~500kV变电所计算机监控系统设计技术规程》（DL/T5149—2001）5.1、5.2条可判断C正确。

26\.两根等髙独立避雷针，高度为30m，其间距离为45m。两针间保护范围上部边缘最低点高度为（）。A、22.5m;B、23.5m;C、24.5m;D、25.5m。答案：B解析：DL/T620—19975.2.2条公式（7)和图4得：h0=h-D/7P=30-45/7X1=23.5(m)；

27\.为节约投资，在系统允许的情况下，边远地区的终端变电站或分支变电站，可以采用简易电器的变电站。主要保护措施为（）。A、快速隔离开关和接地开关；B、组合开关；C、隔离开关；D、负荷开答案：A解析：其主要保护措施就是快速隔离开关和接地开关（图2-46和表2-5所示)。

28\.某电厂新建2X300MW国产亚临界燃煤机组，机组以发电机一变压器组单元接线接入220kV系统双母线，220kV配电装g采用双母线母联兼旁路母线接线方式，启动/备用电源由老厂11OkV母线引接，主变压器中性点和启动/备用变中性点经隔离开关接地，根据系统需要可直接接地或不接地运行，发电机中性点经二次侧接有电阻的单相变压器接地，髙厂变压器及启备变压器低压侧中性点经电阻接地，电阻为9.1Ω,400A,发电机次暂态电抗为16.01%。髙压启动/备用变压器的中性点采用固定接地方式，主变压器中性点经隔离开关接地方式，髙压厂用变压器及启/备变半穿越阻抗为21%，高压厂用变压器及髙压启动/备用变压器均采用分裂绕组型变压器，髙压厂用电设两段公用段及脱硫段，分别由机组髙压厂用工作段供电。对定子绕组过负荷保护的反时限部分的下限电流可选择（）。A、3.12A；B、3.84A；C、4.41A；D、6.24A,答案：C

解析：根据《大型发电机变压器继电保护整定计算导则》（DL/T684—1999）15页，反![https://upload.kaoshibao.com/questions/image/39/8783842_1.jpg](2021%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%80%83%E8%AF%95%E5%8E%86%E5%B9%B4%E7%9C%9F%E9%A2%98%E9%A2%98%E5%BA%93(%E5%90%AB%E7%AD%94%E6%A1%88).006.jpeg)

29\.在校验35kV及以上水平安装的支柱绝缘子的机械强度时，不需计及的项目是（）。A、绝缘子自重；B、风速；C、母线重量；D、短路电动力。答案：B

30\.晶闸管型充电装置的机械噪声应小于（）。A、70dB；B、65dB；C、60dB；

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

[ref1]: 2021年注册电气工程师发输变电专业考试历年真题题库(含答案).001.png
