**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业习题和答案（Part10）**

**共2种题型，共75题**

**一、单选题(共45题)**

1\.普通低压电器能适用的海拔为（）及以下.A：1000m； B：1500m； C：1800m; D：2000m.【答案】：D

2\.整流变压器的二次相电流为（）（选最接近的一组数据）。A：y 绕组：1652A, d 绕组：954A;B：y 绕组：1169C：d 绕组：2025A; D：y 绕组：954A, d 绕组：1652【答案】：B

3\.35kV及以下的直埋电力电缆与地下通信电缆之间最小水平净距应不小于（）。A：0.5m; B：0.3m; C：0.4m; D：0.1m。

4\.闭路电视监控系统中，黑白图像的水平清晰度应不低于（）TVL。A：250；B：270；C：350；D：400。【答案】：D

5\.调速范围又称为调速比，是指在符合规定的（）条件下电动机从最髙速度到最低转速的转速变化倍数。A：转速分辨率；B：动态响应偏差带； C：稳速精度； D：静差 。【答案】：D

6\.除用电设备容量较大、负荷集中、选用更大容量变压器更经济合理的情况外，变电所中单台变压器（低压为0.4kV)的容量不宜大于（）A：1600kVA; B：1250kVA； C：lOOOkVA； D：800kV【答案】：B

7\.某工厂有一台同步电动机，电气参数为：额定功率1250kW,额定电压交流三相6kV,额定电流0.144kA,额定启动电流倍数6倍，电动机启动转矩与额定转矩之比为1.1,6kV母线短路容量为40MVA,母线上预接负荷的无功功率为1Mvar,要求启动时母线电压不低于额定电压的85%。选择启动方式和计算启动的有关参数。现有待选启动电抗器设备若干种，其每相额定电抗值的参数有10.7、5.7、3.3、1.8、1.05、0.6、0.35Ω七种，最适合本题中要选的启动电抗器每相额定电抗值为（）。A：10. 7Ω; B：1. 05Ω; C：1. 8Ω； D：0. 35Ω。【答案】：B


8\.用NT型熔断器保护供高压钠灯的照明配电线路，其熔体额定电流不应小于线路计箅电流的（）倍。A：1.0, B：1.2 C：1.3; D：1.6。【答案】：B

10\.对于污秽较严重地区的电气设备采取的最有效处理方法是（）。A：增大电瓷外绝缘的泄漏比距； B：采用玻璃绝缘子； C：采用硅橡胶绝缘子； D：采用户内配电装置。【答案】：D

11\.3~llOkV屋内配电装置中，网状遮栏至带电部分之间的安全净距为A1+lOOmm,若为板状遮栏时，则板状遮栏至10kV带电部分之间的安全净距应为（）.（A1为125mm）A.155mm；B.180mm；C200mm；D.220mm。【答案】：A

12\.根据我国电能质量国家标准，标称电压为380V公用电网电压总谐波畸变率限值为（），各奇次谐波电压含有率限值为（），各偶次谐波电压含有率限值为（）。A.5%,4%，2%；B5%,2%,4%C.2%,4%,5%；D.3%,1.2%2.4%。【答案】：A

13\.白炽灯的光通量，约与其端电压的（）次方成正比。A：-1；B：—2. 5;C：+3.6；D：-5.【答案】：C

14\.甲级体育场的比赛场照明，应为（）A：一级负荷； B：二级负荷；C：三级负荷；D：—级负荷中特别重要负荷【答案】：A

16\.在一个电气装置内一般可装设两级rcd，上下级安装的rcd需要具有选择性时，其位于电源侧的额定剩余动作电流应至少是位于负载侧额定剰余动作电流（）倍。A：5; B：2； C：3； D：4。【答案】：C

17\.电子信息系统的各种箱体、壳体.机架等金属组件与建筑物的共用接地系统的等电位联结，当采用Mm型等电位联结网络时，信息系统的所有金属组件与建筑物共用接地系统的各组件之间应采取的措施是（）。A：仅在接地基准点处连接； B：多点互连；C：相互间应絶缘； D：通过SPD进行连接。【答案】：B

18\.整个事故放电过程中，对于蓄电池最严重的阶段是（）A：放电初期； B：放电中期； C：放电中后期； D：放电末期。【答案】：D

19\.电能计量仪表和记录仪表，宜装在中心线距地面尺寸为（）的高度.A：0.6~1.8m; B：0. 3~1. 5m; C：0. 8~2. 0m; D：1.0~1.5m。【答案】：A

20\.交流系统中电缆的（）耐压水平，应满足系统绝缘配合要求。A：Imin工频； B：冲击； C：线电压； D：相电压。【答案】：B

21\.在隧道或电缆沟中不需设置防火墙的部位是（）。A：公用主沟道的分支处； B：沟道中通风区段处；C：至控制室的沟道入口处； D：沟道中相隔约100m处.【答案】：D

22\.用断路器作短路保护时，短路电流不应小于该断路器瞬时或短延时过电流脱扣器整定电流的（）倍。A：1.1,B：1.2, C：1.3, D：1.5.【答案】：C

23\.保护35kV及以下电力变压器的高压熔断器的熔体，下面选择原则有误的是（）。A：电力变压器回路最大工作电流通过熔体时，不应熔断；B：电力变压器的励磁涌流通过熔体时，不应熔断；C：熔断器熔体，通过任何地点短路时，应该熔断；D：电动机自启动引起的冲去电流时不应熔断。【答案】：C

24\.隔离开关的破冰厚度一般为（）。A：5mm； B：8mm； C：10mm; D：15mm。【答案】：C

26\.在装有避雷针、避雷线的构架上（）架设低压线、通信线和广播线（符合安装要求和照明灯电源线除外）。A：可以； B：不宜； C：允许； D：严禁.【答案】：D

27\.lOkV及以下高压配电室内，当固定式开关柜单排布置时，其柜前操作通道最小宽度应不小于（）。A：1000mm； B：1200mm; C：1400mm； D：1500mm。【答案】：D

28\.lOkV及以下高压配电装置室，当电源从柜（屏）后进线且需在柜（屏）正背后墙上另设隔离开关及其手动操动机构时，柜（屏）后通道净宽不应小于（）。A：2.0m; B：1. 8m； C：1.5m; D：1. 3m【答案】：C

30\.母线槽距地面的距离不应小于（）。但安装在配电室、电气竖井等电气专用房间时不受此限制。A：2m； B：2. 2m;C：2. 5m; D：3. Om.【答案】：B

31\.电缆与直流电气化铁路路轨最小平行距离是（）。A：25m； B：10m； C：15m； D：20m。【答案】：B

32\.用熔断器作配电线路过负荷保护时，熔体额定电流（≥16A者）不应大于线路导体载流量的（）。A：80%； B：90%； C：100%； D：110%。【答案】：C

35\.当实际环境温度低于+40℃时，环境温度每降低1℃,普通高压电器额定电流应增加（）。但总的增加不得超过额定电流的20%。A：0.5%; B：1.5%； C：1.8%； D：2.0%。【答案】：A
