**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业习题和答案（Part11）**

**共2种题型，共75题**

**一、单选题(共45题)**

1\.无励磁调压变压器，调整范围通常在（）以内。A.±2.5%;B.±5%;C±7%;D.±10%【答案】：B

2\.供笼型电动机（直接起动）的末端回路，用aM型熔断器保护，其熔体额定电流不应小于电动机额定电流的（）倍。A.1.05~1.10;B.1.5~2.3;C2.5~3.5;D.3.5~4.5。【答案】：A

3\.电能计量用互感器的精度等级，当有功电能表为0.5级时，配用的互感器等级应为()级。A：0.2; B：0.5, C：1.0； D：1.5。【答案】：A

4\.在交流电动机变频调速中，若要求的频率大于电网的频率时，可选用的调速装置为（）。A：交-交变频器； B：交-直-交变频器；C：C电磁滑差离合器； D：液力耦合器.【答案】：B

5\.感烟探测器安装时的倾斜角不应大于（）。A：15°； B：25°； C：35°； D：45°。【答案】：D

6\.直埋电缆的接头与相邻电缆的净距不应小于（）。A：0.1m; B：0.25m; C：0. 5m； D：1.0m。【答案】：B

7\.某车间有一台不频繁启动的鼠笼型感应电动机定子回路采用接触器作为控制电器，控制电动机的启动及运转中分断，选择接触器类别最适当的是（）A：AC-3； B：AC-5b； C：DC-3; D：AC-8a。【答案】：A

8\.交流电动机启动时，配电母线上未接照明或对电压波动较敏感的负荷，且电动机不频繁启动时，配电母线上的电压不宜低于额定电压的（）。A.80%；B.85%；C90%；D.95%。【答案】：B

9\.电缆套管敷设时，直线管路的管径利用率宜为（）。A：25%~30%；B：30%~50%；C：50%~60%；D：60%~70%。【答案】：C

10\.同轴电缆的最小弯曲半径应大于其外径的（）倍。A：6； B：10； C：15， D：20。【答案】：C

11\.当地震设防烈度为8度或9度时，限流电抗器不宜采用（）布置。A：三相一字形； B：三相三角形；C：一相分开、二相垂直； D：三相垂直。【答案】：D

12\.lOkV及以下高压配电室内的柜后维护通道或柜前操作通道宽度，在建筑物的墙面遇有柱类局部凸出时，凸出部位的通道宽度比规范要求的宽度可减小（）。A：500mm; B：400mm, C：300mm； D：200mm。【答案】：D

13\.在中性点非直接地的电网中，当电容器组为星形接线时，电容器组的中性点应（).A：不接地；B：直接接地； C：经电阻接地；D：经电抗接地。【答案】：A

14\.甲级体育场的比赛场照明，应为（）A：a. 一级负荷； B：b. 二级负荷；C：c.三级负荷；D：d.—级负荷中特别重要负荷【答案】：A

15\.—台水泵用交流异步电动机安装在距供电点300m的泵房内。电机额定容量为10kW,额定电压380V，额定电流21.4A,空载电流为额定电流的35%。为了减少线路损失，拟在该电机附近安装一组补偿电容，为了防止电动机产生自励磁过电压，最合适的无功功率补偿量为（）。A：4. 4kvar； B：5. 5kvar； C：5. 8kvar； D：6. 0kvar【答案】：A

16\.在游泳池的水池内只允许用标称电压不超过（）的安全超低压供电。A：6V；B：12V； C：24V； D：36V。【答案】：B

17\.某机械设备配用一台绕线型异步电动机，其额定功率90kW，额定转速589r/min，转子额定电压330V,转子额定电流166.6A。电动机的最大转矩标幺值为3.1，计算最大启,动转矩的系数取0.8。现决定采用对称切除三级电阻启动。试用分析法求各级启动电阻值。(转子导线电阻忽略不计。）该绕线型异步电动机的同步速为（）。A：3000r/min； B：1500r/min； C：600r/min； D：500r/min【答案】：C

18\.该直流电动机额定时的电磁转矩为（）。A：59. 23N \* m； B：60. 84N \* m； C：67. 24N \* m； D：69. 67N \* m。【答案】：A

19\.电动机启动时，其端子电压应能保证机械要求的（），且在配电系统中引起的电压波动不应妨碍其他用电设备的工作。A：額定转矩； B：启动转矩； C：最大转矩； D：0.5倍最大转矩【答案】：B

20\.下列关于直流电动机电枢回路串联电阻的调速方法的性能描述，错误的是（)A：电枢电路串联电阻的调速方法，属于恒转矩调速；B：一般在基速以上需要提高转速时使用；C：因其机械特性变软，系统转速受负栽影响大，重载时还会产生堵转现象；D：在串联电阻中流过的是电枢电流，长期运行时损耗较大。【答案】：B

21\.安装在室内中等腐蚀场所的按钮的防腐类型应为（）。A.IP5X；B.IP65；C.F1级防腐型；D。WF1级防腐型。【答案】：C

22\.电压为llOkV的电器和金具，在（）倍最高工作相电压下，晴天夜晚不应出现可见电晕。A.1.05；B.1.1,C1.2；D.1,3。【答案】：B

23\.变压器短路阻抗选择一般不考虑（）。A：中性点接地方式； B：系统短路容量；C：变压器损耗； D：运行中电压变化。【答案】：A

24\.电压为110kV的高型配电装置地震设防烈度为（）度及以上时，应进行抗震设计。A：6; B：8; C：7； D：5。【答案】：B

25\.lOkV及以下露天或半露天变电所的变压器外廓与围栏（墙）的净距应不小于（）。A.0.5m;B0.6m;C.0.8m;D.0.7。【答案】：C

26\.电力系统正常频率偏差的允许值为（）。A：±0.1Hz; B：±0.2Hz; C：±0. 3Hz; D：±0. 4Hz。【答案】：B

27\.并联电容器装置中的串联电抗器，当仅以限制涌流为目标，其电抗率宜取为（）。A：0.1%～1%；B：4.5%～6%;C：12% D：30%.【答案】：A

28\.供配电系统设计的正确原则之一是（）。A：变配电所应远离负荷中心；B：变配电所宜靠近负荷中心；C：只有10kV及以下变配电所才宜靠近负荷中心；D：lOkV及以上变配电所，尽管条件允许，也不应靠近负荷中心。【答案】：B

29\.变压器低压侧母线上的短路容量为（）（选最接近的一个数据)。A：0. 678MVA； B：1.094MVA； C：5. 47MVA; D：10. 94MV【答案】：D
