**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业习题和答案（Part12）**

**共2种题型，共75题**

**一、单选题(共45题)**

1\.综合布线系统电缆与380V电力电缆（2~5kVA,且双方都在接地的金属线槽或钢管中）平行敷设最小净距为（）。A：40mm； B：80mm； C：150mm； D：250mm。【答案】：B

2\.低压配电室内的抽屉式配电屏，当单排布置或双排面对面布置或双排背对背布置时，其屏后通道最小宽度应不小于（）。A：700mmB：800mmC：900mmD：1000mm【答案】：D

3\.变压器短路阻抗选择一般不考虑（）。A：中性点接地方式； B：系统短路容量；C：变压器损耗； D：运行中电压变化。【答案】：A

4\.()以上高温场所，应按经受高温及其持续时间和绝缘类型要求，选用耐热聚氯乙烯、普通交联聚乙烯、辐照式交联聚乙烯或乙丙橡皮绝缘等适合的耐热型电缆。A：50℃； B：60℃； C：70℃ D：90℃。【答案】：B

5\.扩声系统背景噪声，是指扩声系统不工作时厅堂内各测量点处室内本底噪声声压级的（）。A：最高值； B：平均值；C：最低值；D：最高与最低的差值。【答案】：B

6\.3~35kV主要由电缆线路构成的送、配电系统，当单相接地故障电流较大时，接地方式可采用（〉。A：消孤线圏接地；B：高电阻接地； C：低电阻接地； D：有效接地。【答案】：C

8\.医院护理呼叫系统的主控装置应设在（）。A：病床床头； B：病室门口； C：医生值班室；D：医护值班室【答案】：D

9\.综合布线干线子系统宜布置在（）中。A：电梯井； B：供水、供暖竖井；C：强电竖井； D：弱电竖井。【答案】：D

10\.目前需要电话分机200门，3~5年内需增加100门，电话站初装容量宜为()门。A：300； B：400； C：500; D：600 【答案】：B

11\.建筑高度超过1OOm的高层建筑，除（）外，均应设火灾自动报警系统。A：厕所和储藏间； B：游泳池、卫生间、溜冰场；C：卫生间、开水间； D：卫生间、管道井。【答案】：B

13\.容量为3150~5000kVA的变电所35kV侧，可根据负荷的重要性及雷电活动的强弱等条件适当简化保护接线；变电所架空进线段的避雷线长度可减少到（）。A.150~200m;B200~300m;C300~500m;D.500~600m。【答案】：D

14\.对中性点非直接接地系统的电压互感器，需要检查和监视一次回路单相接地时，应选用三相五柱或三个单相式电压互感器，其剩余绕组额定电压应为（）。A：100V； B：100/3V; C：3X100V； D：57.7V。【答案】：B

15\.在TN—C接地系统中，采用单芯铜导线作PEN线干线时，其截面不应小于（）A：2. 5mm2； B：4mm2 ； C：6mm2 ； D：1Omm2 .【答案】：D

16\.低温（）以下环境，应按低温条件和绝缘类型要求，选用油浸纸绝缘类或交联聚乙烯、聚乙烯绝缘、耐寒橡皮绝缘电缆。A：-10℃； B：-20℃； C：-25℃ ； D：— 30℃。【答案】：B

18\.中性点经消弧线圈接地的电网，在正常情况下，长时间中性点位移电压不应超过额定相电压的（）。A.10%,B.12%C13%;D.15%.【答案】：D

19\.下列关于频率大于10Hz的无线电干扰主要来源的说法中不正确的是（）。A：电器的电流突变； B：电器的电压突变；C：C电晕放电； D：电器内部绝缘的局部放电。【答案】：D

20\.电气传动系统斜坡给定信号的动态响应指标主要是（）。A：动态波动恢复时间； B：实际值的跟踪误差；C：响应时间； D：超调量.【答案】：B

21\.下列对S9工作制的描述正确的是（）。A：S9工作制是一种连续工作制，它保持在恒定负载下运行至热稳定状态；B： S9工作制是一种断续周期工作制；C：S9工作制是一种负载和转速在允许的范围内作非周期变化的工作制；D：S9工作制不允许经常性过载。【答案】：C

22\.体育馆侧墙上计时记分显示屏的底部距地不宜低于（）。A：2m； B：2.5m； C：3m； D：3.5m。【答案】：A

23\.采用数字记录设备录像时，高度风险区每路记录速度应为（）帧/s。A.16；B.20；C.25；D.30。【答案】：C

24\.火灾自动报警系统的传输线路的芯线截面选择，除应满足自动报警装置技术条件的要求外，还应满足（）的要求。A：导线载流量； B：导线热稳定；C：自动报警装置技术条件； D：机械强度。【答案】：D

25\.在有彩电转播要求的体育场馆内的主摄像方向上的场地照明的垂直照度最小值与最大值之比不宜小于（）。A：0.3; B：0.4； C：0.5; D：0.7。【答案】：B

26\.A类电气装置是指（）。A：1000V及以下配电电气装置；B：10kV及以下配电电气装置；C：500kV及以下发电、变电、送电和配电电气装置;D：llOkV及以上变电、送电和配电电气装置。【答案】：C

27\.第二类防雷建筑物的滚球半径应为（）。A：15m； B：30m; C：45m； D：60m。【答案】：C

28\.()既可以用于发电厂也可以用于各种类型变电所选择铅酸蓄电池容量。A：电流控制法； B：容量控制法；C：阶梯负荷计算法； D：电压控制法。【答案】：D

30\.在315kVA以下的变压器低压侧计费的电力用户能量计量点应采用（〉级的无功电能表。A：1.5; B：2.0; C：2.5; D：3.0.【答案】：B

31\.干式变压器800kVA,10/0.4kV,下列保护可以不装的是（）。A：过电流保护； B：电流速断保护；C：瓦斯保护； D：温度保护。【答案】：C

32\.有线通信网、无线通信网是按（）进行分类。A：信道； B：信号； C：通信距离； D：信源。【答案】：A

33\.某高层酒店内有1宽2叫长50m的走廊，采用感烟探测器，至少应设（）个探测器。A：3; B：4； C：5； D：6。【答案】：B

34\.火灾自动报警系统的保护对象应根据其使用性质、火灾危险性、疏散和扑救难度等分为（）。A：一级和二级； B：一级、二级和三级； C：特级、一级和二级； D：特级、一级、二级和三级。【答案】：C

35\.有彩电转播的体育建筑，光源的显色指数（R）不应小于（）。A.65,B70;C.80；D.90。【答案】：C

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
