**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业习题和答案（Part14）**

**共2种题型，共75题**

**一、单选题(共45题)**

1\.银行、大型博物馆的防盗报警系统，应为（)a.一级负荷；b.二级负荷；c.三级负荷；d.一级负荷中特别重要负荷.【答案】：D

2\.低压配电室内的固定式配电屏单排布置或双排面对面布置、屏后通道仅作维护用时，其屏后通道的最小宽度应不小于（）。A：700mm B：1000mm； C：900mm； D：800mm。【答案】：B

3\.llOkV及以上中性点直接接地的电力网中，变压器中性点直接接地运行，对外部发生单相接地故障，应装设（〉。A：零序电流保护； B：零序电压保护；C：C零序电流电压保护； D：复合电压启动过电流保护【答案】：A

4\.下列高压设备中，一般只在屋外使用的是（）。A：高压断路器； B：高压负荷开关；C：高压隔离开关； D：跌开式高压熔断器。【答案】：D

5\.某工厂有一台同步电动机，电气参数为：额定功率1250kW,额定电压交流三相6kV,额定电流0.144kA,额定启动电流倍数6倍，电动机启动转矩与额定转矩之比为1.1,6kV母线短路容量为40MVA,母线上预接负荷的无功功率为1Mvar,要求启动时母线电压不低于额定电压的85%。选择启动方式和计算启动的有关参数。电缆或导线的线路电抗忽略不计，试计算采用启动电抗器并满足启动要求时每相电抗器额定电抗值最小为（）（选最接近的一个数据)。A：1. 6Ω； B：0.16Ω; C：9. 7 Ω； D：0. 97 Ω【答案】：D

6\.实施阻火分隔时，电缆竖井中宜每隔（）设置阻火隔层。A：7m B：8m； C：10m； D：15m。【答案】：A

7\.验算导体短路热稳定时，裸导体最高允许温度，对硬铝可取（）A：175℃； B：200℃； C：250℃； D：300℃。【答案】：B

9\.选择悬式绝缘子时不需考虑（)。A.标称电压；B.机械荷载；C?动稳定；D.绝缘水平。【答案】：C

10\.国内高压电气设备的一般使用环境为海拔高度不超过1000m,但现有llOkV及以下电压等级的大多数电气设备，如变压器、断路器、隔离开关、互感器等的外绝缘有一定的裕度，故可在海拔高度不超过（）的地区使用。A：1500m;B：2000m C：3000m； D：4000m。【答案】：B

11\.在配电线路受端加装并联电容器以减少线路电压损失，其适用的情况是（）A：受端负荷的自然功率因数很高；B：配电线路的感性电抗很小；C：C配电线路的感性电抗虽然很大，但受端负荷的自然功率因数已接近于1.0;D：受端负荷的自然功率因数低，而配电线路的感性电抗又很大，【答案】：D

12\.当配电变压器变压比为10(6)±5%/0.4kV时，如将分接头放在一5%,低压侧电压提升率以标称电压0.38kV表示，应约为（）。A.-5%；B土0%;C.+5%；D.+10?.【答案】：D

13\.中断供电将造成人身伤亡时，应为（）。A：一级负荷； B：二级负荷；C：C三级负荷； D：—级负荷中特别重要负荷【答案】：D【解析】：人员伤亡为特一级负荷

14\.在爆炸性粉尘环境电气线路的设计中，敷设电气线路沟道、电缆、钢管，所穿过不同区域之间墙或楼板的孔洞应采用（）严密堵塞。A.难燃性材料；B非燃性材枓；C.绝缘材料；D.柔性材料。【答案】：B

15\.某高压交流电动机额定电压6000V,额定功率1450kW,额定电流183A，全压启动时启动电流为1080A：采用自稱变压器降压启动，减压百分数为80%。则采用自耦变压器 降压启动后，启动电流为（ ）。B：109. 2A; R 518. 9Af C：691. 2A； D：949. 2【答案】：C

16\.某轧钢车间有一台额定功率1450kW,额定转速500r/min的轧钢同步电动机，电动机的额定电压为6kV,额定容量为1.9MVA,额定启动电流倍数为5.9倍，额定电压下启动转矩标幺值为1。变电所6kV、50Hz母线上的最小短路容量为46MVA。启动前母线电压为額定电压6kV，母线上的无功负载为2.95Mvar。启动时母线允许电压标幺值为0.85。机组的静阻转矩标幺值为0.16。试判断电抗器降压启动方案的可行性及计算有关参数。根据等效电路，按母线电压水平核算此电动机采用电抗器启动时，与母线允许电压标幺值有关的计算系数为（）。A：1.24； B：5.25; C：7.00; D：10.0。【答案】：C

17\.某车间有一台不频繁启动的鼠笼型感应电动机定子回路采用接触器作为控制电器，控制电动机的启动及运转中分断，选择接触器类别最适当的是（）A：AC-3； B：AC-5b； C：DC-3; D：AC-8a。【答案】：A

18\.双桥并联整流系统的两组整流器通过（）并联构成整流线路。A：限流电抗器； B：平衡电抗器； C：滤波电抗器； D：降压电抗器。【答案】：B

19\.文艺演出类场所，传声增益值应不小于（）。A：8dB； B：-8dB； C：1OdB； D：-10dB。【答案】：B

20\.在满足监视目标视场范围要求的情况下，摄像机安装高度室内离地不宜低于（）；室外离地不宜低于（）。A：2.Om，3.Om；B：2.5m，3.5m；C：2.5m，3.Om；D：3.Om，4.Om。【答案】：B

21\.对厅堂、办公室、卧室、教室、客房宜选用的火灾探测器是（）。A：定温火灾探测器； B：感烟火灾探测器；C：火焰火灾探测器； D：差温火灾探测器。【答案】：B

22\.备用照明的照度（除另有规定者外），不宜低于该场所一般照明照度值的（）。A：5%; B：10%； C：25%； D：50%。【答案】：B

23\.接地装置是（）。A：埋入地中并直接与大地接触的金属导体；B：电气装置的接地端子与接地极连接用的金属导电部分；C：接地线和接地极的总合；D：由垂直和水平接地极组成的接地网。【答案】：C

24\.有两台及以上变压器的10kV及以下变电所，当其中任一台变压器断开时，其余变压器的容量应能满足（）的用电。A.仅一级负荷；B—级负荷和二级负荷；C.一级、二级和三级负荷；D.仅一级负荷中特别重要的负荷【答案】：B

25\.低压配电系统设计中，当部分用电设备距供电点较远，且彼此距离很近、容量很小、性质次要，则可采用链式供电，但每一链式回路上的设备不宜超过（）台，其总容量不宜超过（）。A.10、20kW；B7、15kW；C5、10kW;D.3、8kW 【答案】：C

26\.负荷计算时，季节性负荷应取（）A：季节性负荷之和iB：季节性负荷的平均值；C：季节性负荷中计算负荷较大者；D：季节性负荷中运行时间较长着【答案】：C

27\.正常运行下标称频率为50HZ的电力系统正常频率偏差允许值为（），系统容量较小时偏差可以放宽到（）。A：士0. 1Hz, 士0. ZHz； B：士0. 2Hz, ±0. 5Hz;C：土0. 25Hz, 土0. 3Hz; D：±0. 4Hz, ±0. 5Hz。【答案】：B

28\.油浸式电力变压器必须布置在民用建筑物中时，应设置防止油品流散的设施。油浸式电力变压器下面应设置储存变压器（）油量的事故储油设施。A.60%；B.80%;C90%；D.全部。【答案】：D

29\.测量空气压缩机轴承温度的检测元件送出信号为4~20ma欲将其检脚信号与可编程序控制器连接，应选用（）。A：电流型模拟量输入模块； B：数字量输入模块；C：C高速计数模块； D：电压型模拟量输入模块，【答案】：A 【解析】：《电气传动自动化技术手册》（第2版）P804,《钢铁企业电力设计手册> (下）P511。

30\.按符合平稳启动要求的最低电压启动过跨运输车时，每相允许接入的全部外加电阻为（）（选最接近的一个数据)。A：0.68Ω; B：1. 06Ω； C：1.22Ω, D：1. 82Ω。【答案】：C

31\.该直流电动机的额定输出转矩为（）。A：54.13N \* m; B：75. 43N \* m; C：85. 42N \* m； D：108. 26N \* m。【答案】：A

32\.某工厂有一台10kV、5000kW同步电动机，电动机不允许非同步冲击，单项自然接地电流大于5A,下列（〉继电保护装置不需要设置。A：防止非同步冲击的保护； B：单项接地保护；C：电流速断保护； D：纵联差动保护。【答案】：C

