**2021年电气工程师供配电专业习题和答案（Part5）**

**共2种题型，共75题**

**一、单选题(共45题)**

1\.综合布线系统的六类线，在满足各项指标的情况下，传输带宽可达到（）。A：100MHz；B：200MHz；C：250MHz；D：300MHz。【答案】：C

2\.单相负荷换箅为等效三相负荷时，如既有线间负荷又有相负荷，应先将线间负荷换箅为相负荷，再将各相负荷分别相加，然后选取最大相负荷的（）倍作为等效三相负荷。A：AB：BC：CD：D【答案】：B

3\.实际设计的照度值和规定的照度标准相比，往往有偏差，gb50034—2004《建筑照明设计标准》规定一般情况下，允许的偏差是（）。a.不得低于标准值；b.允许+50%~一10%;c.允许+10%~-10%；d.允许+10%~-5%。【答案】：C

4\.某35kV电网最小短路容量为350MVA,实測电网中11次谐波电流为7.2A,问该电网11次谐波电流的允许值为（）。电网的实际11次谐波电流（)允许值（35kV电网基准短路容量注入公共连接点的11次谐波电流允许值为5.6A.A：5. 6A,超出； B：7. 84A,不超出；C：4. OA,超出； D：10.19A,不超出。【答案】：B

5\.采用改变励磁进行调速时，在（）由于电枢电流去磁作用增大，使转速特性变得不稳定，换向性能也会下降，因此这种方法的调速范围很有限。A：高速下； B：低速时；C：启动过程中； D：基速以下，【答案】：A

6\.一般不采用铜芯的电缆是（）。A：水下敷设工作电流较大的电力电缆； B：—般用途的电力电缆； C：移动式电气设备用电缆； D：控制电缆。【答案】：B

7\.在电源线路上安装的SPD,应有能力（）在雷电流通过后产生的工频续流。A.流通；B减小；C.限制；D.熄灭。【答案】：D

8\.某车间有一台异步电动机，额定输出功率190kW,额定电压3000V,额定电流45.5A,空载电流16A,额定效率为91.05%.计算这台异步电动机额定负载时总损耗为（）A：6.23kW； B：10.78kW；C：18.68kW； D：19.71kW。【答案】：C

9\.三相异步电动机在额定电压下运行，关于电动机的效率，以下说法（）是正确的。A：三相异步电动机空载运行时的效率约为50%；B：三相异步电动机的效率随负荷减少而升高；C：C三相异步电动机空载运行时的效率为最高；D：三相异步电动机空载运行时的效率为零。【答案】：D

10\.该直流电动机的额定电流为（）。A：90A； B：11OA C：120A; D：135【答案】：B


11\.某轧钢车间有一台额定功率1450kW,额定转速500r/min的轧钢同步电动机，电动机的额定电压为6kV,额定容量为1.9MVA,额定启动电流倍数为5.9倍，额定电压下启动转矩标幺值为1。变电所6kV、50Hz母线上的最小短路容量为46MVA。启动前母线电压为額定电压6kV，母线上的无功负载为2.95Mvar。启动时母线允许电压标幺值为0.85。机组的静阻转矩标幺值为0.16。试判断电抗器降压启动方案的可行性及计算有关参数。根据等效电路，按母线电压水平核算此电动机采用电抗器启动时，与母线允许电压标幺值有关的计算系数为（）。A：1.24； B：5.25; C：7.00; D：10.0。【答案】：C

12\.标称电压为220/380V三相系统中配电线路和分支线路的设备绝缘耐冲击过电压类别应为（）类。A.I;BⅡ;C.ⅢD.IV.【答案】：C

13\.()既可以用于发电厂也可以用于各种类型变电所选择铅酸蓄电池容量。A：电流控制法； B：容量控制法；C：阶梯负荷计算法； D：电压控制法。【答案】：D

14\.突然断电比过负荷造成的损失更大的线路，其过负荷保护应（）。A：作用于信号而不应作用于切断电路；B：作用于切断电路而不作用于信号； C：同时作用于信号和切断电路； D：延时0.5s切断短路。【答案】：A

15\.耐火电缆用于明敷有多根电缆配置中，或位于油罐区、熔化金属溅落等可能波及场所时，其耐火性应符合GB/T12666—1990《电线电缆燃烧试验方法》的规定，并满足该标准第6部分（）类的要求。【答案】：A

16\.验算导体短路热效应的计箅时间，一般宜采用（）。A：主保护动作时间加相应的断路器全分闸时间；B：后备保护动作时间加相应的断路器全分闸时间； C：主保护动作时间加相应的断路器固有分闸时间；D：后备保护动作时间加相应的断路器固有分闸时间。【答案】：A

17\.断路器的额定关合电流满足（）。A：不小于短路电流有效值即可； B：不大于短路电流有效值即可；C：不小于短路电流冲击值即可； D：不大于短路电流冲击值即可。【答案】：C

18\.下列关于频率大于10Hz的无线电干扰主要来源的说法中不正确的是（）。A：电器的电流突变； B：电器的电压突变；C：C电晕放电； D：电器内部绝缘的局部放电。【答案】：D

19\.A.6;B.0.044;C4.4；D.0.049.【答案】：B

20\.屋内3、6、lOkV配电装置开关室楼面活荷载标准值为4.0~7.OkN/m2，该值是在每组开关质量为（）时适用。A.≤8kN;B≤9kN；C.10kN；D.≤12kN。【答案】：A

21\.当以树干式对10(6)/0.4kV变压器供电时，变压器一次侧（）。A.可不装设开关；B应装设隔离开关；C.应装设带保护的开关设备或跌开式熔断器；D.不应装设开关。【答案】：C

22\.用电单位内部、邻近的变电所之间，设置联络线的正确原则是（）。A：宜设置低压联络线； B：禁止设置低压联络线；C：必须设置低压联络线； D：不宜设置低压联络线。【答案】：A

23\.负荷计箅时，划分用电设备组的原则是（）。A：设备功率相近； B：功率因数相同；C：需要系数或利用系数相同； D：符合B+C。【答案】：D

24\.正常运行下标称频率为50HZ的电力系统正常频率偏差允许值为（），系统容量较小时偏差可以放宽到（）。A：士0. 1Hz, 士0. ZHz； B：士0. 2Hz, ±0. 5Hz;C：土0. 25Hz, 土0. 3Hz; D：±0. 4Hz, ±0. 5Hz。【答案】：B

25\.在一个电气装置内一般可装设两级rcd，上下级安装的rcd需要具有选择性时，其位于电源侧的额定剩余动作电流应至少是位于负载侧额定剰余动作电流（）倍。A：5; B：2； C：3； D：4。【答案】：C

26\.为开发我国西部旅游项目，拟在某山区建设一观光旅游区及架空索道。应地区建设方要求方案做设计。现况条件及要求如下(1)电源、用电负荷；1)拟利用现有的地区变电所供电。该变电所受电电压为1OkV,馈电电压为1OkV/380V/220V；1600kVA变压器已送电，二期将增建变压器。2)附近乡镇居民用电约500kW。3)地区气象站及邮电局通信用电容量约50kW，对电源质量要求很高。(2)旅游区除动力及照明负荷300kW外，尚拟建设架空索道一座。(3)拟利用二手设备400kW直流电动机及晶闸管变流器作为架空索道卷扬机的电动机及调速传动系统。(4)一期工程建设中，索道卷扬传动需投入运行。在利用现有直流电动机设计过程中，考虑到晶闸管变流器供电方式交流侧谐波等问题，建设单位要求设计单位对交、直流调速系统进行比较。与直流电动机比较，在以下比较特点中，对投资影响最大的是（）。A：不受换相条件的限制，没有由于机械式换向器所带来的维修工程量大、事故率高的 弊病；B：容量、电压、电流和转速的上限不像直流电动机那样受限制；C：C交流电动机体积小、重量轻、飞轮矩小、单机容量大、效率高；D：由于交流调速技术的突破和变频调速装置性能的完善，目前，交流调速系统的调速 性能不但可与直流调速系统相匹敌，而且己超过直流调速系统.【答案】：C【解析】：2005指导书第一册综合部分P224。由于交流电动机体积、重量小，从而使电机造价、相应的土建基础等初期建设费用低、 损耗小，运行维护费用降低。

27\.某轧钢车间有一台额定功率l450kW，额定转速500r/min的轧钢电动机，电动机的额定电压为6kV,额定容量为1.9MVA,额定启动电流倍数为5.9倍，额定电压下启动转矩标幺值为1。变电所6kV、50Hz母线上的最小短路容量为46MVA。启动前母线电压为额定电压6kV，母线上的无功负载为2.95Mvar,启动时母线允许电压标幺值为0.85。机组的静阻转矩标么值为0.16。试选择启动方式，计算有关参数。根据同步电动机启动时的等效电路，用自耦变压器降压启动条件的不等式，验算本台电机（）（选最接近的一个数据).A：0. 559>0.176，不可以采用自耦变压器降压启动；B：0. 935>0. 392,不可以采用自耦变压器降压启动；C：0. 559>0.176,可以采用自耦变压器降压启动；D：0. 935>0. 392,可以采用自耦变压器降压启动。【答案】：C

28\.某工程选用一套设备，根据工艺要求其驱动拟采用一台交流电动机，工作方式为恒定负荷连续运行。机械工艺参数为：负载转矩为1447N\*m，启动过程中的最大静阻转矩为562N\*m,要求电动机的转速为2900~3000r/min，传动机械折算到电动机轴上的总飞轮矩GD2为1962N\*m2。现初选一台交流鼠笼型电动机，其最小启动转矩为1171N\*m,平均启动转矩为2337N\*m，电动机转子飞轮矩为441N\*m2，包括电动机在内的整个传动系统所允许的最大飞轮转矩为3826N\*m2(折算到电动机轴），电动机拟采用全压启动。请进行电动机的有关参数及效验计算。.A：该电动机按轴功率确定额定功率应最接近（）。B：750kW； C：460kW; C 320kW； D：180kW【答案】：B

29\.中性点经消弧线圈接地的电网，在正常情况下，长时间中性点位移电压不应超过额定相电压的（）。A.10%,B.12%C13%;D.15%.【答案】：D

30\.单柱垂直开启式隔离开关在分闸状态下，动静触头间的最小电气距离不应小于配电装置的最小安全净距（）值。【答案】：B

32\.直埋敷设的电缆与铁路、公路或街道交叉时，应穿于保护管，且保护范围超出路基、街道路面两边以及排水沟边（）以上。A.0.lm；B0.2m；C.0.5m；D.0.4m【答案】：C

