![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E4%BE%9B%E9%85%8D%E7%94%B5%E4%B8%93%E4%B8%9A%E7%BB%83%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part17).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业练习题和答案（Part17）**

**共2种题型，共65题**

**一、单选题(共40题)**

1\.110~220kV直接接地电力网的线路，下列配置原则中（）是正确的。

A：只装设反应接地短路的保护；

B：只装设反应相间短路的保护；

C：只装设零序电流保护；

D：装设反应相间短路和接地短路的保护。

【答案】：D

2\.35kV以上电网逆调压的范围宜为额定电压的（）。

A：±7%; 

B：士5%; 

C：0~+7%； 

D：0~+5%。

【答案】：D

4\.某机械设备配用一台绕线型异步电动机，其额定功率60kW，额定转速590r/min，转子额定电压330V,转子额定电流112A，试计算该电动机有关参数。若转子导线长30m,转子导线电阻为0.0102Ω,求转子导线电阻标幺值为（）(选最接近的一个数据)。

A：0.002； 

B：0. 006; 

C：0.02; 

D：0. 06。

【答案】：B

【解析】：

5\.直流电流对人体的效应与交流电流对人体的效应有所不同，直流电流的反应阈值约为（）。

A：1.5mA； 

B：2mA； 

C：0.1mA; 

D：0.5m

【答案】：B

6\.小于的母排引出线至屋外人行通道地面的最小电气安全净距应不小于（）。

A：2700mm； 

B：3000mm； 

C：3300mm； 

D：3650mm。

【答案】：D

7\.在建筑物进线处和其他防雷区界面处的最大电涌电压，即电涌保护器的最大钳压加上其两端引线的感应电压与所保护系统的基本绝缘水平和设备允许的最大电涌电压应().

A：不相等； 

B：基本相等； 

C：相等； 

D：相协调。

【答案】：D

8\.进出第一类防雷建筑物的架空金属管道，在进出建筑物处，应与防雷电感应的接地装置相连。距离建筑物1OOm内的管道，应每隔25m左右接地一次，其冲击接地电阻不应大于（）。

A：A

B：B

C：C

D：D

【答案】：D

9\.断路器的防跳回路，以下说法正确的是（）。A.由断路器辅助触点及中间继电器组成防跳回路接线；B.由断路器辅助触点及串接电阻组成防跳回路接线；c.采用电流启动电压自保持的防跳回路接线；D.由断路器辅助触点和由电流启动并保持的防跳回路接线。

A：A

B：B

C：C

D：D

【答案】：C

10\.相线截面为16mm2及以下时，相同材质的PE线截面不应小于相线的（）。

A：50%;

B：100%;

C：按谐波电流确定； 

D：按接地故障电流确定.

【答案】：B

11\.35kV及以下电缆允许载流量的基准温度，空气中为（），土壤中为（）.

A：35℃, 20℃；

B：40℃, 25℃； 

C：30℃ , 15℃； 

D：40℃ , 20℃。

【答案】：B

12\.不能作为隔离电器的是（）。

A：连接片； 

B：半导体电器；

C：不需要拆除导线的特殊端子； 

D：熔断器。

【答案】：B

13\.为了减少噪声对工作场所和附近居民的影响，在屋内距高压电器2m处非连续性噪声水平不应大于（）。

A：70dB； 

B：80dB; 

C：90dB； 

D：lOOdB。

【答案】：C

14\.医院内的医疗场所按医疗电气设备与人体接触状况的场所分为0，1，2类场所。接地方式采用tt系统时，1类和2类场所内的防电击措施在采用自动切断供电保护措施应满

A：A

B：B

C：C

D：D

【答案】：B

15\.某机械设备配用一台绕线型异步电动机，其额定功率60kW，额定转速590r/min，转子额定电压330V,转子额定电流112A，试计算该电动机有关参数。该绕线型异步电动机的额定转差率为（）（选最接近的一个数据）。

A：0.0167； 

B：0.0333； 

C：0.0500; 

D：0.0667。

【答案】：A

【解析】：《钢铁企业电力设计手册》（下）P184。

16\.作为低压电动机保护电器，电动机主回路宜采用（）低压断路器。A.开启式；B.断相保护型；C反时限型D.保护电动机型，

A：A

B：B

C：C

D：D

【答案】：D

17\.直流电动机改变电枢电压调速方式属于（）调速。

A：变频； 

B：恒功率； 

C：恒转矩； 

D：改变转差率。

【答案】：C

18\.最大声压级是指扩声系统在听众席产生的最高（）声压级。

A：瞬态； 

B：稳态； 

C：平均； 

D：不失真。

【答案】：B

19\.建筑设备监控系统中，下列信号属于DI点的有（）。

A：冷却塔启停控制； 

B：空调机组工作状态；

C：控制二通阀的开度；

D：冷冻水流量。

【答案】：B

20\.亮度的代表文字符号是（）。

A：A

B：B

C：C

D：D

【答案】：C

21\.A类电气装置和电力生产设施的下列金属部分，可不接地的是（）。

A：电气设备的传动装置；

B：安装在配电屏上的低压电器外壳；

C：铠装控制电缆的外皮；

D：电力电缆接线盒、终端盒的外壳。

【答案】：B

22\.下列建筑物的金属体不应作为防雷接闪器的是（）。

A：尺寸符合要求的永久性旗杆、栏杆、装饰物；

B：壁厚不小于2. 5mm且其介质对周围环境不会造成危险的钢管、钢罐；

C：无爆炸危险环境建筑物的屋顶建筑构件内钢筋；

D：屋顶广告支架、共用天线杆顶避雷针。

【答案】：D

23\.1lOkV及以下变电所电气设备的绝缘水平应以避雷器标称放电电流（）下的残压为基础进行配合，配合系数取（）。

A：5kA, 1.4； 

B：5kA, 1.5; 

C：1OkA, 1.4； 

D：1OkA, 1.5。

【答案】：A

24\.后备保护是指（）。

A：高频保护；

B：b.母线保护；

C：c.电流速断保护;

D：d.当主保护或断路器拒动时，.用以切除故障的保护。

【答案】：D

25\.电力系统中因事故发生功率缺额时，应由（）断开一部分次要负荷。

A：值班人员手动；

B：自动低频减载装置；

C：自动低电压减载装置； 

D：调度员命令。

【答案】：B

26\.双桥并联整流系统的两组整流器通过（）并联构成整流线路。

A：限流电抗器； 

B：平衡电抗器； 

C：滤波电抗器； 

D：降压电抗器。

【答案】：B

27\.全彩色发光二极管显示屏具有红、绿、蓝三种基色，每种基色具有（）级灰度。

A：64； 

B：128； 

C：256； 

D：512。

【答案】：C

28\.利用单颗地球同步通信卫星的通信距离可达（）。

A：1OOOOkm； 

B：15000km； 

C：18000km； 

D：20000km。

【答案】：C

29\.对BAS而言，属于模拟量输入（AI）信号的有（）。

A：液位开关输出信号； 

B：电动调节阀开度控制信号； 

C：压力传感器输出信号； 

D：电机开/关状态信号。

【答案】：C

30\.探测区域应按（）划分，一个探测区域的面积不宜超过（）。

A：楼层，500m2；

B：独立房（套）间，500m2；

C：独立房（套）间，400m2；

D：楼层，400m2。

【答案】：B

31\.办公室、教室、检验室等房间宜选用光源的相关色温为（).A.2700~3000K;B4000~4500K；C.5500~6000K;D.6000~7000K。

A：A

B：B

C：C

D：D

【答案】：B

32\.跨步电位差是：接地短路（故障）电流流过接地装置时，（）之间的电位差。

A：人脚与地下接地网；

B：B人脚与地面上接地部分；

C：地面上水平距离为0.7m的两点；

D：地面上水平距离为0.8m的两点。

【答案】：D

33\.在建筑物进线处和其他防雷区界面处的最大电涌电压，即电涌保护器的最大钳压加上其两端引线的感应电压与所保护系统的基本绝缘水平和设备允许的最大电涌电压应().

A：不相等； 

B：基本相等； 

C：相等； 

D：相协调。

【答案】：D

34\.当树木高于第一类防雷建筑物且不在接闪器保护范围内时，树木与建筑物之间的净距不应小于（).A.3m;B4m;C.5m；D.6m。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

