![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E4%BE%9B%E9%85%8D%E7%94%B5%E4%B8%93%E4%B8%9A%E7%BB%83%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part2).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业练习题和答案（Part2）**

**共2种题型，共65题**

**一、单选题(共40题)**

1\.双桥并联整流系统构成（）相整流的线路。

A：18； 

B：6； 

C：3； 

D：12。

【答案】：D

2\.中性点经消弧线圈接地的电网，在正常情况下，长时间中性点位移电压不应超过额定相电压的（）。A.10%,B.12%C13%;D.15%.

A：A

B：B

C：C

D：D

【答案】：D

3\.保护装置采用的电流互感器及中间电流互感器的稳态比误差，不应大于（）。

A：5%； 

B：10%; 

C：15%； 

D：20%。

【答案】：B

5\.A类电气装置和电力生产设施的下列金属部分，可不接地的是（）。

A：装有避雷线的架空线路杆塔；

B：B沥青地面居民区内，不接地、经消弧线圏和高电阻接地系统中，无避雷线架空线路 的金属和钢筋混凝土杆塔；

C：气体绝缘全封闭組合电器（GIS)的接地端子；

D：装在配电线路杆塔上的开关设备、电容器等电气设备。

【答案】：B

6\.中断供电将发生中毒、爆炸和火灾等情况时，应为（）A.一级负荷；B二级负荷；C三级负荷；D.—级负荷中特别重要负荷。

A：A

B：B

C：C

D：D

【答案】：D

7\.A.0.768kA;B0.384kA；C.0.633kA;D.0.443k

A：A

B：B

C：C

D：D

【答案】：C

【解析】：

8\.可能产生阴燃火或发生火灾不及时报警将造成重大损失的场所，不宜选择（）。

A：离子感烟探測器； 

B：感温探测器；

C：光电感烟探测器； 

D：点型感烟探测器。

【答案】：B

9\.有彩电转播的体育建筑，光源的显色指数（R）不应小于（）。A.65,B70;C.80；D.90。

A：A

B：B

C：C

D：D

【答案】：C

10\.下列建筑物的金属体不应作为防雷接闪器的是（）。

A：尺寸符合要求的永久性旗杆、栏杆、装饰物；

B：壁厚不小于2. 5mm且其介质对周围环境不会造成危险的钢管、钢罐；

C：无爆炸危险环境建筑物的屋顶建筑构件内钢筋；

D：屋顶广告支架、共用天线杆顶避雷针。

【答案】：D

11\.蓄电池组在正常浮充电方式下，直流母线电压应为直流系统额定电压的（）。

A：95%； 

B：100%； 

C：105%； 

D：110%。

【答案】：C

12\.1.0级及2.0级的电能表处电压降不得大于电压互感器额定二次电压的（）。

A：0.25%； 

B：0.5%; 

C：1.0%, 

D：1.5%。

【答案】：B

13\.在空气中，电线穿钢管4根并列单层敷设在无孔托盘上时载流量的校正系数为（）。

A：0.7； 

B：0.8; 

C：0.75; 

D：0.95。

【答案】：C

14\.保护配电线路的熔断器，其分析能力不应小于其安装处的（）.

A：短路电流交流分量有效值； 

B：短路电流峰值；

C：短路电流交流分量有效值的1. 3倍;

D：短路电流峰值的1. 3倍。

【答案】：A

15\.关于高压熔断器选择原则，叙述不确切的是（）。

A：熔体的额定电流应按高压熔断器的保护特性选择，应满足保护的可靠性、选择性和 灵敏度的要求；

B：熔体的额定电流选择过大，将延长熔断时间，降低灵敏度和选择性；

C：熔体的额定电流选择过小，则不能保证保护的可靠性；

D：熔体的额定电流选择，应在最短的时间内切断故障，以防止熔断时间过长而加剧被 保护电器的损坏。

【答案】：D

16\.检验高压断路器开断能力的开断电流应取（）。

A：断路器实际开断时间的短路电流； 

B：短路冲击电流；

C：短路动稳定电流； 

D：短路冲击电流。

【答案】：A

17\.高压电器和导体的动稳定，一般按（）校验.A.两相短路；B.三相短路；C单相接地短路；D.两相接地。

A：A

B：B

C：C

D：D

【答案】：B

18\.建筑物外的地埋灯应选用防护等级为（）的灯具。

A：IP56； 

B：IP66; 

C：IP67； 

D：IP68。

【答案】：C

19\.标称电压为220/380V三相系统的电源处的设备，如主配电盘一次过电流保护设备等的耐冲击电压额定值是（）。A.2.5kV；B4kV；C6kV；D.8kV。

A：A

B：B

C：C

D：D

【答案】：C

20\.1lOkV进线全部为架空进线的GIS变电所，在GIS导管与架空线路的连接处，已经装设金属氧化物避雷器，请问：变压器或GIS—次回路的任何电气部分至该避雷器间的最大电气距离不超过参考值（），则无需另加避雷器即可满足保护要求。

A：50m; 

B：95m； 

C：130m; 

D：160m。

【答案】：C

21\.主控制室按规程规定应设置（）个出口。

A：1, 

B：2； 

C：3; 

D：4。

【答案】：B

22\.测量仪表回路用的电流互感器选择应考虑使在正常负荷下指示在标尺的2/3以上，并应考虑过负荷运行时有适当的指示，因此，电流互感器的一次电流不小于（）倍变压器的额定电流或线路的最大负荷电流。

A：1.20; 

B：1.25; 

C：1.30; 

D：1.35。

【答案】：B

23\.电缆隧道、工作井的净高，不宜小于（）。

A：1800mm； 

B：1900mm； 

C：2000mm； 

D：2500mm。

【答案】：B

24\.电缆与直流电气化铁路路轨最小平行距离是（）。

A：25m； 

B：10m； 

C：15m； 

D：20m。

【答案】：B

25\.TN系统供给手握式或移动式电气设备的末端线路或插座回路，接地故障保护切断故障回路的时间不应大于（）。

A：0.4s; 

B：1.5s; 

C：5s; 

D：15s。

【答案】：A

26\.隔离开关采用软导线引下连接时，其接线端机械荷载不需计及（）。

A：引下线的张力；

B：风力； 

C：冰雪; 

D：短路电动力。

【答案】：D

27\.为了减少噪声对工作场所和附近居民的影响，在距髙压电器（）处连续性噪声水平不应大于85dB。

A：1.0m; 

B：1. 5m； 

C：2. Om； 

D：2. 5m。

【答案】：C

28\.同声传译信号输送方式具体选用时，下列说法正确的是（）。

A：设置固定座席并有保密要求的场所，宜选用有线式；

B：设置固定座席并有保密要求的场所，宜选用无线式；

C：不设固定座席的场所，宜采用有线式；

D：有线式与无线式不应混合使用。

【答案】：A

29\.在满足监视目标视场范围要求的情况下，摄像机安装高度室内离地不宜低于（）；室外离地不宜低于（）。

A：2.Om，3.Om；

B：2.5m，3.5m；

C：2.5m，3.Om；

D：3.Om，4.Om。

【答案】：B

30\.总建筑面积为900m2的丙类物质库房属于（）保护对象。

A：特级； 

B：一级； 

C：二级； 

D：不确定。

【答案】：C

31\.实际设计的照度值和规定的照度标准相比，往往有偏差，gb50034—2004《建筑照明设计标准》规定一般情况下，允许的偏差是（）。a.不得低于标准值；b.允许+50%~一10%;c.允许+10%~-10%；d.允许+10%~-5%。

A：A

B：B

C：C

D：D

【答案】：C

32\.A类电气装置和电力生产设施的下列金属部分，应接地的是（）。

A：不良导电地面的干燥房间内，交流标称电压380V及以下的电气设备外壳，且维护 人员不可能同时触及其他接地物体者；

B：标称电压220V及以下的蓄电池室内的支架；

C：安装在配电装置上的继电器外壳；

D：互感器的二次绕组。

【答案】：D

33\.电子信息系统的各种箱体、壳体.机架等金属组件与建筑物的共用接地系统的等电位联结，当采用Mm型等电位联结网络时，信息系统的所有金属组件与建筑物共用接地系统的各组件之间应采取的措施是（）。

A：仅在接地基准点处连接； 

B：多点互连；

C：相互间应絶缘； 

D：通过SPD进行连接。

【答案】：B

34\.第一类防雷建筑物，防雷电感应的接地装置和电气设备接地装置共用，其工频接地电阻不应大于（）。

A：A

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

