![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E4%BE%9B%E9%85%8D%E7%94%B5%E4%B8%93%E4%B8%9A%E7%BB%83%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part20).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业练习题和答案（Part20）**

**共2种题型，共65题**

**一、单选题(共40题)**

1\.电力系统频率偏差的定义是（）。

A：实际最大值与实际最小值之差；

B：B实际值和标称值之差，有名值；

C：实际最大值与实际最小值之差，以标称值的百分数表示；

D：实际最大值与平均值之差。

【答案】：B

2\.工频过电压的标幺值和操作过电压的标幺值表达式及Um的含义为（）。

A：A

B：B

C：C

D：D

【答案】：A

3\.大型医院的医务人员呼叫系统的显示装置不应设在（）。

A：门诊区； 

B：病房区； 

C：手术区； 

D：后勤区。

【答案】：C

4\.当串联电抗器的电抗率为5%时，10kV并联电容器组的额定相电压应选择().

A：A

B：B

C：C

D：D

【答案】：C

5\.()既可以用于发电厂也可以用于各种类型变电所选择铅酸蓄电池容量。

A：电流控制法； 

B：容量控制法；

C：阶梯负荷计算法； 

D：电压控制法。

【答案】：D

7\.某车间有一台同步电动机,额定电压6000V，额定容量5200kVA,额定转速1OOOr/min,额定电流500A,定子绕组相电阻为0.03Ω,星形连接。其制动采用能耗制动方式，当定子由电源断开后接到星形连接的三相电阻上。根据同步机能耗制动特性曲线分析，当定子回路总电阻的标幺值为0.4时，制动时间最短。求在制动时间最短的条件下该同步电动机能耗制动的外接电阻值。按制动时间最短的要求，制动时每相定子应接入的能耗制动电阻为（）。

A：17.3Ω； 

B：4.77Ω；

C：3.37Ω；

D：2.74Ω。

【答案】：D

【解析】：

8\.图14-11中4种电气传动控制系统的给定信号曲线中，斜坡给定信号为（）。

A：图 14-11 (a)； 

B：图 14-11 (b)； 

C：图 14-11 (c); 

D：图 14-11 (d)。

【答案】：C

10\.根据住宅设计规范，有线电视系统的线路应预埋到住宅套内，一类住宅（如一室一厅）每套设（）个终端插座，其他类住宅每套设（）个终端插座。

A：1，1； 

B：1,2； 

C：2，2； 

D：2，3。

【答案】：B

11\.某高层酒店内有1宽2叫长50m的走廊，采用感烟探测器，至少应设（）个探测器。

A：3; 

B：4； 

C：5； 

D：6。

【答案】：B

12\.有彩电转播的体育建筑，光源的显色指数（R）不应小于（）。A.65,B70;C.80；D.90。

A：A

B：B

C：C

D：D

【答案】：C

13\.在建筑物进线处和其他防雷区界面处的最大电涌电压，即电涌保护器的最大钳压加上其两端引线的感应电压与所保护系统的基本绝缘水平和设备允许的最大电涌电压应().

A：不相等； 

B：基本相等； 

C：相等； 

D：相协调。

【答案】：D

14\.1lOkV及以上的配电装置，一般将避雷针装在配电装置的架构或房顶上，但在土壤电阻率大于（）的地区，宜装设独立避雷针。

A：A

B：B

C：C

D：D

【答案】：C

15\.变压器的铜损Pou与变压器负载电流I的关系符合（）关系式。

A：A

B：B

C：C

D：D

【答案】：B

16\.某车间欲选用一台整流变压器给主回路采用全控三相桥线路的变流装置供电。经计箅整流变压器一次容量为3364kVA，二次容量为3474kV

A：则该整流变压器的等值容量为( )。

B：6837kVA； 5128kVA； 

C：4835kVA； 

D：3419kV

【答案】：D

【解析】：

17\.某轧钢车间有一台额定功率1450kW,额定转速500r/min的轧钢同步电动机，电动机的额定电压为6kV,额定容量为1.9MVA,额定启动电流倍数为5.9倍，额定电压下启动转矩标幺值为1。变电所6kV、50Hz母线上的最小短路容量为46MVA。启动前母线电压为額定电压6kV，母线上的无功负载为2.95Mvar。启动时母线允许电压标幺值为0.85。机组的静阻转矩标幺值为0.16。试判断电抗器降压启动方案的可行性及计算有关参数。根据等效电路，按母线电压水平核算此电动机采用电抗器启动时，与母线允许电压标幺值有关的计算系数为（）。

A：1.24； 

B：5.25; 

C：7.00; 

D：10.0。

【答案】：C

【解析】：

18\.作为低压电动机保护电器，电动机主回路宜采用（）低压断路器。A.开启式；B.断相保护型；C反时限型D.保护电动机型，

A：A

B：B

C：C

D：D

【答案】：D

19\.关于交流电动机调速使用的电流型变频器的特性，描述错误的是（）。

A：整流输出靠直流电抗器滤波。

B：具有恒压源特性；

C：对异步电动机的输出电压波形近似正弦波；

D：这种方式电能可返回电源，适用于四象限运行和要求快速调速的场合。

【答案】：B

20\.LED视频显示屏的上、下垂直视角不应小于（）的范围。

A：+10°,-10°,

B：+20°,—20°；

C：+10°,—20°；

D：+20°,—10°。

【答案】：C

21\.目前常用的国际互联网协议有（）。

A：RS232； 

B：RS485； 

C：BACnet； 

D：TCP/IP。

【答案】：D

22\.某设备机房，面积6Om2，室内有井字梁，梁突出顶棚3OOmm，该室内安装点型感烟探测器，应设（）个。

A：1； 

B：2； 

C：3； 

D：9。

【答案】：B

23\.建筑照明配电干线的功率因数不应低于（）。

A：0.8； 

B：0,85; 

C：0.9; 

D：0.95。

【答案】：C

24\.3~35kV屋内配电装置通向屋外的出线套管至屋外人行通道路面的安全净距应不小于（）。

A：2700mm； 

B：3000mm； 

C：3650mm； 

D：4000mm。

【答案】：D

25\.35~llOkV变电所采用有载调压主变压器的条件，以下描述中正确的是（）

A：单台变压器容量达5MVA及以上；

B：B有一级负荷中特别重要的负荷；

C：有一级负荷；

D：电力潮流变化大、电压偏差大，经计算，采用普通变压器不能满足电力系统和用户 对电能质量的要求时。

【答案】：D

26\.如果仅以限制操作过电压和弧光接地过电压为目的，应选择的中性点接地方式是（）

A：不接地； 

B：经消弧线圈接地；

C：经低电阻接地； 

D：直接接地。

【答案】：D

27\.大型体育场馆中的重要电力、照明负荷，应为（）。

A：a. 一级负荷； 

B：b. 二级负荷；

C：c.三级负荷；

D：d. 一级负荷中特别重要负荷。

【答案】：A

28\.电力系统公共连接点由波动负荷产生电压变动，当变动频率在1~10次/h范围内，380V系统电压变动限值为（），llOkV系统电压变动限值为（）。

A：3%, 2.5%; 

B：2.5%, 3%；

C：l.25%,1.5% 

D：4%，3%。

【答案】：A

29\.爆炸性气体环境中选用正压型电气设备及通风系统时，在电气设备及其通风系统运行中，其风压不应低于（）。

A：50Pa； 

B：150Pa; 

C：200Pa； 

D：250Pa。

【答案】：A

31\.某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流6000V、额定容量为460kW、额定电流54.5A,启动电流为额定电流的5.6倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为9160A,电流互感器变比为60/5,保护继电器采用接于两相电流差的DL—11/100型电流继电器，故障的相对灵敏系数为0.5.该异步电动机应当设置的继电保护装置是()。

A：过负荷保护； 

B：电流速断保护；

C：低电压保护； 

D：纵联差动保护。

【答案】：B

【解析】：《工业与民用配电设计手册》（第三版〉P323,《钢铁企业电力设计手册》（上）P691。

32\.智能化系统机房接地引下线应采用截面（）或以上的铜导体。

A：4mm2； 

B：mm2； 

C：16mm2； 

D：25mm2。

【答案】：D

33\.有线电视双向传输网络的带宽宜为（）。

A：450MHz； 

B：550MHz； 

C：862MHz； 

D：11OOMHz。

【答案】：C

34\.监控中心的面积应与安防系统的规模相适应，不宜小于（）。

A：20m2； 

B：3Omm2； 

C：40m2； 

D：5Om2。

【答案】：A

35\.针对电梯井、升降机井的火灾探测器宜设在（）。

A：电梯井、升降机井的顶板上； 

B：电梯井、升降机井的侧墙上； 

C：电梯井、升降机井的上方的机房顶棚上； 

D：电梯、升降机轿厢下方。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

