**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业练习题和答案（Part5）**

**共2种题型，共65题**

**一、单选题(共40题)**

1\.对于转矩与转速成比例的负载，产生最大转差功率损耗系数时的转差率为（），对应产生最大的转差功率损耗系数为（）。A：0.148, 0.25; B：1，0.33; C：0.5, 0.25; D：0.25, 0.5。【答案】：C

2\.lOkV及以下高压配电室内，当手车式开关柜双排面对面布置时，其柜前操作通道最小宽度应不小于（）。A：双车长庋+900mm; B：双车长度+700mm;C：C双车长度+800tnm; D：双车长度+600mm。【答案】：A

4\.附设变电所或露天变电所中，油量为（）及以上的变压器，应设置容量为100%变压器油量的挡油设施。A：1500kg； B：1200kg； C：1000kg; D：800kg。【答案】：C

5\.总等电位连接主母线的截面应大于装置最大保护线截面的一半，并不应小于铜导线（）。A：16mm2 ； B：10mm2 C：6mm2 ； D：4mm2【答案】：C

6\.电压监察装置由（）只电压继电器组成，当直流系统出现低电压或过电压时，发出信号。A.1;B.2；C3;D.4。【答案】：B

7\.医院护理呼叫系统的主控装置应设在（）。A：病床床头； B：病室门口； C：医生值班室；D：医护值班室。【答案】：D

8\.正常运行下标称频率为50HZ的电力系统正常频率偏差允许值为（），系统容量较小时偏差可以放宽到（）。A：±0. 1Hz, ±0. 2Hz； B：±0. 2Hz, ±0. 5Hz;C：±0. 25Hz, ±0. 3Hz; D：±0. 4Hz, ±0. 5Hz。【答案】：B

10\.某轧钢车间有一台额定功率1450kW,额定转速500r/min的轧钢同步电动机，电动机的额定电压为6kV,额定容量为1.9MVA,额定启动电流倍数为5.9倍，额定电压下启动转矩标幺值为1。变电所6kV、50Hz母线上的最小短路容量为46MVA。启动前母线电压为額定电压6kV，母线上的无功负载为2.95Mvar。启动时母线允许电压标幺值为0.85。机组的静阻转矩标幺值为0.16。试判断电抗器降压启动方案的可行性及计算有关参数。采用电抗器启动时，为保证启动时母线电压降不大于15%，启动时电机机端电压标幺值不能小于（）（选最接近的一个数据）。A：1.12; B：0.85; C：0. 50； D：0.42。【答案】：D

11\.下列关于绕线型异步电动机反接制动过程中电动机制动特性的描述，错误的是（）。A：绕线型异步电动机反接制动时，可在转子回路中接入电阻或频敏变阻器，限制制动 电流；B：在反接制动的过程中，转子回路中频敏变阻器的阻抗随转子电流频率的下降而自动 降低；C：在反接制动的开始时，电动机转差率为1;D：当电动机反接时，接入转子回路的频敏变阻器的阻抗増大一倍。【答案】：C

12\.以下不能用于交流同步电动机启动的是（）。A：转子串频敏变阻器启动； B：全压启动；C：自耦变压器启动； D：变频启动。【答案】：A

13\.语音通信网、数据通信网、文字通信网、图像通信网是按（）进行分类。A：信道； B：信号； C：通信距离； D：信源。【答案】：D

14\.根据规范，二类高层建筑中应设置火灾自动报警系统的部位是（）。A：面积大于2OOm2的营业厅； B：面积大于3OO0m2的营业厅； C：面积大于400m2的营业厅； D：面积大于5OOm2的营业厅。【答案】：D

15\.A类电气装置和电力生产设施的下列金属部分，应接地的是（〉.A：一般居民区内，不接地、经消弧线圈和高电阻接地系统中，无避雷线架空线路的金 属和钢筋混凝土杆塔；B：B安装在已接地的金属架构上的设备，如套管等；C：C由发电厂、变电所区域内引出的无防静电接地要求的铁路轨道；D：安装在配电装置上，当绝缘損坏时在支持物上不会引起危险电压的绝缘子金属底座。【答案】：A

16\.当利用建筑物的钢筋作为防雷装置时，敷设在混凝土中作为防雷装置的钢筋或圆钢，当仅一根时，其直径不应小于（）。有箍筋连接的钢筋，其截面积总和不应小于与其相当的截面积。A：8mm； B：1Omm; C：12mm； D：16mm。【答案】：B

17\.()及以上的油浸式变压器和0.4MVA及以上的车间内油浸式变压器，均应装设瓦斯保护。A：0. 4MVA；B：0. 8MVA； C：1.0MVA; D：15M。【答案】：B

18\.为节约投资，不接地系统，0.4MVA及以上,一次电压为1OkV及以下，绕组为三角星形连接变压器，可采用（）式的过流保护。A：三相电流互感器三继电器； B：三相电流互感器二继电器；C：两相电流互感器二继电器； D：两相电流互感器三继电器。【答案】：D

19\.3~lOkV高压架空线路铜绞线不应小于（）。A：10mm2 ； B：16mm2 ； C：25mm2 ； D：35mm2 .【答案】：B

20\.低压配电系统中绝缘导线和电缆沿不同冷却条件的路径敷设，应按（）选择其截面。A：不重要回路按冷却条件最坏段条件选择绝缘导线和电缆的截面；B：只对冷却条件最坏段采用大截面的绝缘导线和电缆；C：当冷却条件最坏段的长度超过5m时，按该段条件选择绝缘导线和电缆的截面；D：按B或C选择绝缘导线和电缆的截面。【答案】：D

21\.35kV及以下通用型负荷开关能开断（）的电缆电容电流。A：不小于5A; B：小于8A; C：等于9A; D：不大于10。【答案】：D

22\.当实际环境温度低于+40℃时，环境温度每降低1℃,普通高压电器额定电流应增加（）。但总的增加不得超过额定电流的20%。A：0.5%; B：1.5%； C：1.8%； D：2.0%。【答案】：A

23\.变压器短路阻抗选择一般不考虑（）。A：中性点接地方式； B：系统短路容量；C：变压器损耗； D：运行中电压变化。【答案】：A

24\.短路电流计箅中设定各元件的磁路系统为（）。A.不饱和状态；B饱和状态；C.饱和状态，但电机考虑不饱和；D.饱和状态，但变压器考虑不饱和【答案】：A

25\.35kV及以下的直埋电力电缆与地下热力管（未采取隔热措施时）或热力管沟之间最小水平净距应不小于（）。A：1. 6m; B：1. 7m； C：1. 8m; D：2. Om。【答案】：D

26\.放置11OkV全封闭组合电器楼面的均布活荷载标准值为（）。A：80kN/m2； B：9. OkN/m2, C：10. OkN/m2, D：7. OkN/m2.【答案】：C

27\.公共建筑的工作房间及工业厂房内的作业面邻近周围的照度均匀度不应小于（）.A.0.5;B.0.6;C0.7;D.0.8。【答案】：A

28\.在电源线路上安装的SPD,应有能力（）在雷电流通过后产生的工频续流。A.流通；B减小；C.限制；D.熄灭。【答案】：D

30\.防酸式铅酸蓄电池的单体浮充电压宜取()。A：2~2.15V; B：2.15~2.17V; C：2. 25~2. 35V; D：2. 30~2. 33V。【答案】：B

31\.控制电缆宜采用多芯电缆，应尽可能减少电缆根数，当芯线截面为1.5mm2时，电缆芯数不宜超过（）。A：10； B：19; C：24；D：37。【答案】：D

32\.当电容器组中故障电容器切除到一定数量，引起电容器端电压超过（）额定电压时，保护应将整组电容器断开。A：105%; B：110%； C：115%； D：120%。【答案】：B

