![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E4%BE%9B%E9%85%8D%E7%94%B5%E4%B8%93%E4%B8%9A%E7%BB%83%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part9).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业练习题和答案（Part9）**

**共2种题型，共65题**

**一、单选题(共40题)**

2\.主变压器的接线为Ydll,当装设纵差保护时，电流互感器的接线应为（）。

A：Yy; 

B：Dd； 

C：Dy; 

D：Yd。

【答案】：C

3\.髙层建筑应根据其使用性质、火灾危险性、疏散和扑救难度等分为（）。

A：一级和二级； 

B：—类和二类；

C：特级、一级和二级； 

D：—类、二类和三类。

【答案】：B

4\.大型体育场馆中的重要电力、照明负荷，应为（）。

A：a. 一级负荷； 

B：b. 二级负荷；

C：c.三级负荷；

D：d. 一级负荷中特别重要负荷。

【答案】：A

5\.在进行城市电力规划时，直埋电力电缆与热力管沟交叉，加隔热层保护后允许的最小安全距离为（）。

A：0. 5m; 

B：1. 5m； 

C：0. 8m 

D：0. 25m。

【答案】：D

6\.某低压交流异步电动机额定电压Un,采用延边三角形降压启动方式，电动机定子抽头比K=a/b=1/2，启动电压为（）A.0.50Un;a0.75Un；C.0.43Un；D.0.66Un

A：A

B：B

C：C

D：D

【答案】：B

【解析】：

7\.指示仪表和仪表，宜装在中心线距地面尺寸为（）的髙度。

A：0.8~1.5m; 

B：1.0~1.5m; 

C：0. 8~2. 0m; 

D：1. 0~1. 8m。

【答案】：C

8\.该直流电动机的额定电流为（）。

A：90A； 

B：11OA 

C：120A; 

D：135

【答案】：B

【解析】：

9\.测量空气压缩机轴承温度的检测元件送出信号为4~20ma欲将其检脚信号与可编程序控制器连接，应选用（）。

A：电流型模拟量输入模块； 

B：数字量输入模块；

C：C高速计数模块； 

D：电压型模拟量输入模块，

【答案】：A

【解析】：《电气传动自动化技术手册》（第2版）P804,《钢铁企业电力设计手册> (下）P511。

10\.弱电回路的每一对往返导线，宜属于（）控制电缆。A.同一根.；B.不同的；C.相同的。

A：A

B：B

C：C

D：D

【答案】：A

11\.选择硬导体形状时不需考虑的因素是（）。

A：集肤效应； 

B：热屏蔽效应； 

C：电晕； 

D：腐蚀性气体。

【答案】：D

12\.断路器的额定关合电流满足（）。

A：不小于短路电流有效值即可； 

B：不大于短路电流有效值即可；

C：不小于短路电流冲击值即可； 

D：不大于短路电流冲击值即可。

【答案】：C

13\.带电抗器出线回路的持续工作电流为（).

A：线路最大负荷电流； 

B：电抗器额定电流；

C：1.3倍线路最大负荷电流； 

D：0.8倍电抗器额定电流。

【答案】：B

14\.配电室、变压器室、电容器室的门应向外开。相邻配电室之间有门时，该门应双向开启或向（）开启。A.高压方向；B低压方向；C.左侧方向；D.右侧方向。

A：A

B：B

C：C

D：D

【答案】：B

15\.一般正常情况下，同一路径高压电力电缆根数在（）根以上时可采用电缆隧道敷设。在特殊情况下，电缆根数虽少，也可以采用电缆隧道敷设。

A：8； 

B：10； 

C：15； 

D：薄?

【答案】：C

16\.多层或高层主体建筑内的lOkV及以下变电所，其变压器宜选用（）.

A：不燃或难燃型变压器； 

B：带护罩的油浸式变压器；

C：防腐型油浸式变压器； 

D：防尘型油浸式变压器，

【答案】：A

17\.在TN及TT系统接地型式的低压电网中，三相配电变压器的接线组别宜选用（）。

A：YynO； 

B：Dynll； 

C：Ydll； 

D：YNdll.

【答案】：B

18\.单相负荷换箅为等效三相负荷时，如只有线间负荷，等效三相负荷应取最大线间负荷的倍加次大线间负荷的（）倍。

A：A

B：B

C：C

D：D

【答案】：D

19\.变压器的铜损Pou与变压器负载电流I的关系符合（）关系式。

A：A

B：B

C：C

D：D

【答案】：B

20\.防直击雷的人工接地体距建筑物出入口或人行道不应小于（），否则应采取均压或绝缘措施。A.1.5m；B2.Om;C.2.5m；D.3.0m。

A：A

B：B

C：C

D：D

【答案】：D

21\.直流系统的绝缘监察装置采用（），当直流系统中任一极绝缘降低到允许值以下时，继电器动作发出信号。

A：电流继电器； 

B：电压继电器；

C：时间继电器； 

D：直流絶缘监视继电器。

【答案】：D

22\.电能计量仪表和记录仪表，宜装在中心线距地面尺寸为（）的高度.

A：0.6~1.8m; 

B：0. 3~1. 5m; 

C：0. 8~2. 0m; 

D：1.0~1.5m。

【答案】：A

23\.在户内电缆沟、隧道敷设并无机械通风的情况下，确定电缆持续允许载流量的环境温度为（）。

A：年平均最高温度； 

B：最热月的日最高温度平均值加5℃;

C：年平均最低温度； 

D：最热月的日最高温度平均值。

【答案】：B

24\.()以上高温场所，应按经受高温及其持续时间和绝缘类型要求，选用耐热聚氯乙烯、普通交联聚乙烯、辐照式交联聚乙烯或乙丙橡皮绝缘等适合的耐热型电缆。

A：50℃； 

B：60℃； 

C：70℃ 

D：90℃。

【答案】：B

26\.可以兼作并联电容器组的泄能设备的是（）。

A：电容式电压互感器； 

B：电磁式电压互感器；

C：瓷绝缘结构电流互感器； 

D：树脂浇注绝缘结构电流互感器。

【答案】：B

27\.为维护、测试和检修设备安全需断开电源时，应设置（）。

A：空气断路器； 

B：继电器； 

C：隔离电器； 

D：接触器.

【答案】：C

28\.成套电容器柜单列布置时，柜正面与墙面的距离不应小于1.5m;当双列布置时,柜面之间最小距离应不小于（）。

A：1. 5m； 

B：1.6m; 

C：2. Om； 

D：1.9m。

【答案】：C

29\.计算电压变动和闪变值，应选取电力系统正常运行的较小方式下的短路容量为依据。无法取得该短路容量的数据时，可选取用户项目投产时系统最大短路容量乘以系数()进行计算。A.0.9;B.0.8；C0.7；D.0.6。

A：A

B：B

C：C

D：D

【答案】：C

30\.避雷器用于限制并联电容器装置操作过电压时，应选用的型式是（)A.有间隙碳化硅避雷器；B有间隙碳化硅磁吹避雷器；C无间隙金属氧化物避雷器；D.有间隙金属氧化物避雷器

A：A

B：B

C：C

D：D

【答案】：C

31\.确定小负荷用电单位供电电源方案的正确原则是.（）。

A：宜接入地区低压电网； 

B：宜自建变电所；

C：宜自建发电厂； 

D：宜装设柴油发电机组。

【答案】：A

32\.甲等剧场的观众厅照明，应为（）a.一级负荷；b.二级负荷;c.三级负荷；d.一级负荷中特别重要负荷。

A：A

B：B

C：C

D：D

【答案】：B

33\.某变电所设630kVA和1000kVA变压器各一台，有三种运行方式：①630kVA变压器单台运行；②1OOOkVA变压器单台运行；③两台变压器同时运行。图2-1曲线1、2、3分别为该变电所①、②、③三种运行方式变压器损耗与负荷关系的曲线。当运行负荷为1200、800、400kVA时，采用（)运行方式变压器损耗最小。

A：①、②、③ 

B：①、③、②； 

C：③、②、①

D：②、③、①,

【答案】：C

34\.有一个40W的荧光灯，电源电压为220V,频率为50HZ.未并联电容器前功率因数为0.5,要求并联电容器后功率因数为0.95。计箅并联电容器的电容值为（）。

A：A

B：B

C：C

D：D

【答案】：D

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

