**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（10）**

**一、单选题(共40题)**

1\.10kV及以下配电所引出线宜装设的开关型式宜是（）。A：隔离开关；B：隔离插头；C：断路器，当能满足继电保护和操作要求时，可采用带熔断器的负荷开关；D：熔断器。【答案】：C

2\.对于直流电流手握电极的人能自行摆脱电极的最大电流值为（）。A：IOmA; B：0. 5mA； C：2mA； D：不确定值。【答案】：D

3\.卫星通信系统C波段的工作频段为（）。A：6/4GHz； B：8/7GHz；C：14/11GHz，14/12GHz； D：3O/2OGHz。【答案】：A

4\.带电抗器出线回路的持续工作电流为（）。A：线路最大负荷电流； B：电抗器额定电流；C：1.3倍线路最大负荷电流； D：0.8倍电抗器额定电流。【答案】：B

5\.耐火电缆用于明敷有多根电缆配置中，或位于油罐区、熔化金属溅落等可能波及场所时，其耐火性应符合GB/T12666—1990《电线电缆燃烧试验方法》的规定，并满足该标准第6部分（）类的要求。A：A； B：B； C：C； D：D。【答案】：A

6\.—般办公区综合布线系统一个工作区服务面积宜按（）估箅。A：5~1Om2;B：15~20m2; C：20~25m2; D：无限制。【答案】：A

7\.在隧道或电缆沟中不需设置防火墙的部位是（）。A：公用主沟道的分支处； B：沟道中通风区段处；C：至控制室的沟道入口处； D：沟道中相隔约100m处.【答案】：D

9\.公共建筑的工作房间及工业厂房内的作业面邻近周围的照度均匀度不应小于（）.A.0.5;B.0.6;C.0.7;D.0.8。【答案】：A

10\.当利用建筑物的钢筋作为防雷装置时，敷设在混凝土中作为防雷装置的钢筋或圆钢，当仅一根时，其直径不应小于（）。有箍筋连接的钢筋，其截面积总和不应小于与其相当的截面积。A：8mm； B：1Omm; C：12mm； D：16mm。【答案】：B

11\.高压输电线路的电流保护工作原理是（〉。A：以测量保护安装处电压量为作用量的继电保护；B：以通过保护安装处的电流为作用量的继电保护；C：以测量通过主变压器髙压侧的电流为作用量的继电保护；D：以测量通过发电机电流为作用量的继电保护。【答案】：B

12\.在TN—C接地系统中，采用多芯铝电缆中的芯线作PEN线干线时，其截面不应A：小于（ ）。B：2. 5mm2 ； C：4mm2 ； D：6mm2 ； D1Omm2.【答案】：B

13\.电缆敷设于保护管中时，正确的规定是（）.A：管内径不宜小于电缆外径的1.5倍； B：管内径不小于电缆外径的2.0倍; C：管顶距地面不小于0.8m; D：并列管之间应保持0. 5m的间距。【答案】：A

15\.变压器中性点接氧化锌避雷器时，则变压器中性点绝缘的工频试验电压乘以冲击系数后与氧化锌避雷器的操作冲击电流下的残压之间应有（）裕度。A：10%； B：15%； C：20%； D：12.5%。【答案】：B

17\.低压配电室内的抽屉式配电屏，当双排面对面布置时，其屏前通道的最小宽度应不小于（）。A.2000mm；B2100mm；C.2300mm；D.2200mm。【答案】：C

18\.应急电源的工作时间，应按生产技术上要求的停车时间考虑。当与自启动的发电机组配合使用时，不宜少于（）。A：20min B：15min； C：lOmin； D：5min【答案】：C

19\.配电所、变电所的高压母线，当供电连续性要求很高吋，宜采用的接线是（）。A.单母线或分段单母线；B单母线带旁路母线；C.分段单母线带旁路母线或双母线；D.双母线带旁路母线。【答案】：C

20\.同时供电的两回及以上供配电线路中一回路中断供电时，其余线路应能供给（）。A.一级负荷中的特别重要负荷；B全部一级负荷；C.全部一、二级负荷之和；D.全部一、二、三级负荷之和。【答案】：C

22\.室内裸导体布线距地高度不低于（）。A.2.5m；B.3.0m；C3.5m;D.4.0m.【答案】：C

23\.验箅导体动热稳定用的短路电流，应为（）。A：对称短路电流；B：单相接地短路电流；C：两相接地短路电流；D：单相、两相接地短路及三相短路中最严重的短路电流。【答案】：D

24\.35kV及以下通用型负荷开关应能开断（）容量的配电变压器的空载电流。A：800kVA； B：lOOOkVA； C：1250kVA； D：600kV【答案】：C

25\.普通髙压电器一般可在环境最低温度为（）时正常运行。A：-10℃； B：-15℃； C：-20℃; D：—30℃,【答案】：D

26\.对35kV及以下高压负荷开关的切断，不安全的是（）。A：15A电缆电容电流； B：5A架空线充电电流；C：1OOOkVA变压器空载电流； D：基于额定电流的闭环电流。【答案】：A

28\.lOkV及以下的附设变电所、露天或半露天变电所中，油量为（）及以上的变压器应设置容量为100%油量的挡油设施。A：1000kg； B：800kg； C：600kg； D：500kg,【答案】：A

29\.lOkV及以下变电所中的1250kVA及以上可燃油油浸变压器外廓与变压器室后壁、侧壁的最小净距应不小于（）。A.500mm;B.600mm；C700mm；D.800mm【答案】：D

30\.设置于10kV及以下变电所的非封闭式干式变压器，当多台干式变压器在一起设置时，变压器之间的净距不小于（）。A：2m； B：lm； C：0.8m; D：0.6m.【答案】：B
