**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（11）**

**一、单选题(共40题)**

1\.某工厂有一台同步电动机，电气参数为：额定功率1250kW，额定电压交流三相6kV,额定启动容量为9MVA，电动机启动转矩与额定转矩之比为1.1，生产机械的静阻转矩为0.3，采用电抗器降压启动，启动电抗器每相额定电抗值为1.05Ω。6kV母线短路容量为40MVA，母线上预接负荷的无功功率为lMvar，要求启动时母线电压不低于额定电压的85％。电缆或导线的线路电抗忽略不计。请选择启动电抗器参数。采用每相额定电抗值为1.051Ω电抗器降压启动时，启动电流为（）。A：5. 84kA； B：3. OlkA; C：2. 47kA； D：0. 584k【答案】：D

2\.装有两台及以上主变压器的35~llOkV变电所，当其中一台变压器断开时，其余变压器的容量，应能满足（）的用电。A：仅一级负荷中的一级负荷；B：仅一级负荷；C：一级与二级负荷，且不小于全部负荷的60%;D：全部负荷。【答案】：C
3\.继电保护、自动装置、控制、信号的二次回路线路中的操作回路，在最大负荷下，操作母线至设备的电压降，不应超过额定电压的（)。A：5%； B：10%; C：15%, D：20%。【答案】：B

4\.选择屋外配电装置导体时所用的最大风速应取（）。A：50年一遇离地高10m处最大风速；B：30年一遇离地高10m处最大风速；C：百年一遇离地高10m处lOmin的平均最大风速；D：30年一遇离地高10m处lOmin的平均最大风速。【答案】：D

5\.当出线回路较少且无并列运行要求，又无继电保护和自动装置要求时，降压变电所主变压器二次侧（10kV或6kV)的总开关的选型原则是（）。A：可采用隔离开关或隔离触头； B：必须选用断路器；C：必须选用熔断器； D：必须选用负荷开关。【答案】：A

6\.变风量空调机组与定风量空调机组的基本区别在于（）。A：变风量空调机组的送风温庋是可现场设定的； B：变风量空调机组的冷/热水三通阀是可调的；C：变风量空调机组的送风风机的转速是可调的；D：变风量空调机组的新风量是可调的。【答案】：C

7\.某机械设备配用一台绕线型异步电动机，其额定功率60kW，额定转速590r/min，转子额定电压330V,转子额定电流112A，试计算该电动机有关参数。若转子导线长30m,转子导线电阻为0.0102Ω,求转子导线电阻标幺值为（）(选最接近的一个数据)。A：0.002； B：0. 006; C：0.02; D：0. 06。【答案】：B

8\.1台35kV、2000kV，35士2X2.5%/0.4kV的配电变压器，其低压侧中性点电流 互感器的一次额定电流一般取（ ).B：4000A ； B 3000A ； C：2000A ； D：1000【答案】：D

9\.电容器组的接线方式，下面叙述欠妥的是（）。A：高压电容器组接线方式宜采用单星形接线直接接地或双星形接线通过电压互感器接地; B：B在中性点非直接接地的电网中，星形接线电容器组的中性点不应接地；C：高压电容器组的每相或每个桥臂，由多台电容器串并联组合时，有先并联后串联和 先串联后并联两种接线方式，目前多采用先串联后并联的接线方式；D：低压电容器或电容器组，可采用三角形接线或中性点不接地的星形接线方式。【答案】：C

11\.3~llOkV屋内配电装置中，网状遮栏至带电部分之间的安全净距为A1+lOOmm,若为板状遮栏时，则板状遮栏至10kV带电部分之间的安全净距应为（）.（A1为125mm)A.155mm；B.180mm；C200mm；D.220mm。【答案】：A

12\.在TN-C系统中，PEN线（保护中性线）上装设开关设备的规定是（）。A：PEN线严禁接入开关设备； B：PEN线应接入开关设备；C：需要时，PEN线可接入开关设备； D：PEN线允许接入开关设备。【答案】：A

13\.办公室、阅览室等工作房间，顶棚表面反射比宜为（）。A.0.4~0.5;B0.5—0.6；C.0.6~0.9;D.0.85~0.95。【答案】：C

14\.独立烟囱顶上环形避雷带及引下线，当采用热镀锌圆钢或扁钢时，其截面规格符合要求的是（）。A：圆钢直径不小于8mm,扁钢截面不小于48mm2，厚度不小于4mm;B：圆钢直径不小于10mm,扁钢截面不小于80mm2’厚度不小于4mm;C：圆钢直径不小于12mm,扁钢截面不小于100mm2，厚度不小于3mm; D：圆钢直径不小于12mm，扁钢截面不小于1OOmm2,厚度不小于4mm。【答案】：D

15\.直流系统中的电压监视器采用晶体电压监视器，一个继电器可监视4个电压，其动作值与返回值只差（），能满足反措规定的母线电压被控制在（）Un之内的规定。A.1%,±2.5%;B2%,±5%;C.3%,±7.5%;D.5%，±10%。【答案】：B

16\.Yyn变压器400V侧中性线上流过的最大不平衡电流，其值按国际标准规定，不超过额定电流的（）。A：25%； B：30%; C：20%； D：15%。【答案】：A

17\.1kV以下架空低压接户线距地面的距离不应小于（）。A：2. 5m； B：3. 5m； C：4.5m; D：5. Om.【答案】：A

18\.电缆型号由拼音及数字组成，铝芯交联聚乙烯绝缘聚氯乙烯护套阻燃钢带铠装的电缆型号为（）。A：YJLV22； B：ZR—YJLV22； C：ZR—YJV; D：ZR — YJLV32.【答案】：B

19\.居住小区变电站中单台变压器（低压为0.4kV)的容量不宜大于（）。A：2500kVA； B：800kVA； C：1250kVA； D：630kV【答案】：C

20\.一般高压电器（除电流互感器〕可以使用在+20℃相对湿度为（）环境中。A：70%, B：80%； C：85%; D：90%。【答案】：D

21\.不同回路长期持续工作电流应根据（）确定。A：单回路按最大负荷电流（包括事故情况下转移过来的电流）；B：双回路按最大负荷电流的1.8倍；C：母联断路器按最大元件负荷电流的2倍；D：单台变压器回路按額定电流的1.3~2.0倍。【答案】：A

22\.计算高压网络短路电流广泛采用的方法是（）。A：标幺值计算方法； B：有名值计算方法；C：短路功率计算方法； D：用电压除以电抗【答案】：A

23\.扩声系统背景噪声，是指扩声系统不工作时厅堂内各测量点处室内本底噪声声压级的（）。A：最高值； B：平均值；C：最低值； D：最高与最低的差值。【答案】：B

24\.监控中心的面积应与安防系统的规模相适应，不宜小于（）。A：20m2； B：3Omm2； C：40m2； D：5Om2。【答案】：A

25\.相邻两组红外光束感烟探测器的水平距离不应大于（）。A：1Om； B：12m； C：14m， D：16m.【答案】：C

26\.亮度的SI单位是（）。A：cd； B：cd/m2 ； C：lm/m2 ； D：照提（sb)。【答案】：B

27\.在建筑物进线处和其他防雷区界面处的最大电涌电压，即电涌保护器的最大钳压加上其两端引线的感应电压与所保护系统的基本绝缘水平和设备允许的最大电涌电压应().A：不相等； B：基本相等； C：相等； D：相协调。【答案】：D

28\.系统中引起谐振过电压的原因，以下说法不正确的是（).A：操作不当; B：系统故障；C：元件参数不利组合； D：设备绝缘配合错误。【答案】：D
