**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（18）**

**一、单选题(共40题)**

1\.在PLC主机选型时，（）不是重点考虑的内容。A：开关量输入/输出总点数及电压等级；B：模拟量输入/输出总点数及信号类型；C：PLC主机的耗电量；D：现场设备（被控对象）对响应速度、采样周期的要求。【答案】：C

2\.变配电所操作电源采用蓄电池组，如选用GF型固定防酸镉爆式铅酸蓄电池时，对220V取（）个对IlOV取（）个。A：102~104, 51~52; B：104~107， 52~53;C：106~108, 53~54; D：108~110, 54~55。【答案】：B

3\.当髙压及低压配电设备设在同一室内时，且二者有一侧顶端有裸露的母线，二者之间的净距不应小于（）。A：3m; B：2. 5m； C：2.0m; D：1. 5m；【答案】：C

6\.交流电动机的串级调速和双馈调速属于下列（）调速方式。A：改变转差率； B：改变供电电源频率； C：改变极对数； D：改变场磁电流。【答案】：A

7\.高压配电装置硬导体型式有矩形、槽形、管形，恰当的是（）。A：工作电流≤4000A选单片矩形； B：工作电流≥4000A选多片矩形；C：工作电流≥8000A选槽形； D：35kV及以上户外配电装置采用管形。【答案】：D

8\.以下高压设备需要校验短路热稳定的有（）。A.负荷开关；B电压互感器；C熔断器；D.支柱绝缘子.【答案】：A

9\.63kV及以下高压隔离开关相间距离小于厂家规定尺寸时须校验（）。A：动稳定电流值； B：热稳定电流值；C：泄漏比距； D：机械荷载。【答案】：A

10\.3~llOkV屋内配电装置中，网状遮栏至带电部分之间的安全净距为A1+lOOmm,若为板状遮栏时，则板状遮栏至10kV带电部分之间的安全净距应为（）.（A1为125mm）A.155mm；B.180mm；C200mm；D.220mm。【答案】：A

12\.供电电压偏差允许值的考核处所是（）。A：用户接地的地区变电所母线；B：用户降压变电所主变压器低压侧母线；C：用户用电设备端子处；D：用户计费电度表处。【答案】：D

13\.中断供电将影响有重大政治、经济意义的用电单位正常工作时，应为（）A.—级负荷；B二级负荷；C.三级负荷；D.—级负荷中特别重要负荷。【答案】：A

14\.某变电所有一台额定容量为8000kVA的电力变压器，其空载损耗为10.9kW，短路损耗为52.8kW,变压器负载系数为0.457,当变压器二次侧负载功率因数cosp2=0.9时,该变压器的效率为（）。A：90.5%, B：97.2%, C：99.3% D：99.9%。【答案】：C

15\.直接接触和间接接触两者兼有的电击防护宜采用安全超低压（SELV）和功能超低压的（PELV）保护方法来实现，SELV和PELV的电源采用（）。A：自耦变压器；B：安全隔离变压器；C：电压互感器；D：输入与输出回路同时接地的变压器【答案】：B

16\.在选择低压TT系统中装于RCD负荷侧的电涌保护器时，其最大持续运行电压Uc不应小于（）。A：1.15U,U为线间电压；B：1.15Uo,Uo是低压系统相线对中性线的标称电压；C：1. 55U, U为线间电压；D：1.55Uo，Uo是低压系统相线对中性线的标称电压.【答案】：B

17\.电压监察装置由（）只电压继电器组成，当直流系统出现低电压或过电压时，发出信号。A.1;B.2；C3;D.4。【答案】：B

18\.在315kVA以下的变压器低压侧计费的电力用户能量计量点应采用（〉级的无功电能表。A：1.5; B：2.0; C：2.5; D：3.0.【答案】：B

19\.为消除由于温度变化引起的危险应力，矩形硬铝导体的直线段一般每隔（）左右安装一个伸缩接头。A：15m； B：30m； C：20m； D：25m。【答案】：C

20\.直埋电缆的接头与相邻电缆的净距不应小于（）。A：0.1m; B：0.25m; C：0. 5m； D：1.0m。【答案】：B

21\.用断路器保护供荧光灯的照明配电线路，其长延时过电流脱扣器整定电流不应小于线路计箅电流的（）倍。A：1.0; B：1.2; C：1.3; D：1.6。【答案】：A

22\.电压为llOkV的电器和金具，在（）倍最高工作相电压下，晴天夜晚不应出现可见电晕。A.1.05；B.1.1,C1.2；D.1,3。【答案】：B

23\.选择限流电抗器时，正确的要求是（）。A：额定电流按持续工作电流；B：正常工作时电抗器上电压损失不宜大于额定电压的； C：在电抗器以下短路时其上母线剩余电压应在80%以上D：无需进行动稳定校验。【答案】：B

24\.放置11OkV全封闭组合电器楼面的均布活荷载标准值为（）。A：80kN/m2； B：9. OkN/m2, C：10. OkN/m2, D：7. OkN/m2.【答案】：C

25\.有两台及以上变压器的10kV及以下变电所，当其中任一台变压器断开时，其余变压器的容量应能满足（）的用电。A.仅一级负荷；B—级负荷和二级负荷；C.一级、二级和三级负荷；D.仅一级负荷中特别重要的负荷。【答案】：B

26\.我国110kV电网，除个别特殊地区外，中性点接地方式一般多采用（）A：不接地； B：经消弧线圈接地；C：经电阻接地； D：直接接地。【答案】：D

27\.甲级体育场的比赛场照明，应为（）A：一级负荷； B： 二级负荷；C：三级负荷；D：—级负荷中特别重要负荷【答案】：A

28\.三相异步电动机空载运行的效率为（）。A：70%~80%; B：15%~20%; C：50%; D：0%。【答案】：D

29\.在爆炸性粉尘环境内，引燃温度组别为Tll的无过负荷电气设备最髙允许表面温度为（)，有过负荷电气设备最高允许表面温度为（）。A.160'C,145"C；B.120'C,110'C；【答案】：C

30\.两台35kV油浸变压器之间的最小防火净距为（）。A.3m；B.5m；C6m；D.8m。【答案】：B


**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
