**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（2）**

**一、单选题(共40题)**

1\.3~lOkV高压架空线路铜绞线不应小于（）。A：10mm2 ； B：16mm2 ； C：25mm2 ； D：35mm2 .【答案】：B

2\.在荷载长期作用及短时作用情况下，选择支柱绝缘子的力学安全系数应分别取().A.2.0,1.67；B2.5,1.67;C.4,2.5;D.5.3,3.3。【答案】：B

3\.由地区电网供电的10kV及以下配电所电源进线处，宜装设供计费用的（）。A：专用的电压互感器和专用的电流互感器；B：专用的电压互感器，电流互感器宜与其他仪表共用；C：专用的电流互感器，电压互感器宜与其他仪表共用；D：与其他仪表共用电流互感器，但不宜与继电保护装置共用电流互感器。【答案】：A

4\.一台额定电压380V低压交流异步电动机，全压启动时启动转矩为Mstl，现采用降压启动，启动时电动机端电压为380V。计算采用降压启动时，启动转矩Mst2为（）。A：0. 95Mst1； B：0. 58Mst1 , C：0. 33Mst1 ,D：0.25Mst1。【答案】：C

5\.lOkV及以下变电所的100~1000kVA可燃油油浸变压器外廓与变压器室门的最小净距应不小于（）。A：500mm ；B：600mm ；C：800rnm ；D：700mm。【答案】：C

6\.负荷计箅时，整流器的设备功率应为（）。A：额定交流视在功率； B：额定交流有功功率；C：额定直流输出功率； D：流用电设备的计算功率。【答案】：C

7\.某楼层配线间连接数据信息点150点，数据干线采用光缆，根据2007年版综合布线系统工程设计规范，按照每台数据交换机（按照24口交换机计算）设置1个主干端口，再考虑备份，干线应配（）芯光纤。A：6； B：8； C：12； D：18。【答案】：D

8\.35kV及以下的直埋电力电缆与道路相互交叉时，道路路面与电缆间的最小垂直净距应不小于（）。A.0.5m;B0.8m;C.0.9m；D.1.0m。【答案】：D

9\.lOkV及以下露天或半露天变压器供给一级负荷用电时，相邻的可燃油油浸变压器的防火净距应不小于（）。若小于该值时应设防火墙。A.3m;B4m；C.4.8m；D.5m【答案】：D

10\.35~llOkV变电所采用内桥接线时，为了在检修进线断路时保证不中断线路供电，常在进线断路器的外侧增设带两组隔离开关的跨条，请问在跨条上设置两组串联的隔离开关的目的是（）。A：互为备用；B：可选用较低额定电压的隔离开关；C：可选用较低額定电流的隔离开关；D：检修隔离开关时，不至于要求两回进线全部停电【答案】：D

11\.某工厂有一台10kV、5000kW同步电动机，电动机不允许非同步冲击，单项自然接地电流大于5A,下列（〉继电保护装置不需要设置。A：防止非同步冲击的保护； B：单项接地保护；C：电流速断保护； D：纵联差动保护。【答案】：C

12\.按电源容量粗略估算，不允许直接全压启动笼型电动机的情况是（）。A：电源为小容量发电厂，笼型电动机容量为0.5倍发电机容量；B：电源为变电所，一台不经常启动的笼型电动机容量为变压器容量的25%;C：电源为高压线路，笼型电动机容量为电动机连接线路上的短路容量的2%;D：电源为变压器电动机組，电动机功率为变压器容量的70%。【答案】：A

13\.数字用户交换机的实装内线分机限额通常为（）。A：交换机容量门数的100%； B：交换机容量门数的80%；C：交换机容量门数的20%； D：交换机容量门数的40%。【答案】：B

14\.红外光束线型感烟探测器的发射器与接收器之间的距离不宜超过（）。A：60m； B：8Om； C：1OOm； D：150m。【答案】：C

17\.()及以上单独运行的变压器和（）及以上并列运行的变压器，应装设纵联差动保护。A：8MVA, 5MVA, B：10MVA, 6. 3MVA;C：12. 5MVA, 6.3MVA; D：12. 5MVA, 8MV【答案】：B

18\.变配电所监控系统在站控层及网络层失效的情况下仍能独立完成设备间隔的（）功能。A：远方遥控； B：主控室集控； C：就地监控； D：易地控制。【答案】：C

19\.35kV与1OkV同杆塔共架的线路，不同电压等级导线间的垂直距离不应小于（）。A：lm； B：1. 5m； C：2. Om; D：2. 5m。.【答案】：C

20\.电缆地下敷设时，在浅水区及深水航道区最小埋深分别为（）。A：0. 5m, 2.0m; B：1.0m，2.0m; C：0.5m，1.5m; D：1.0m, 2. 5m.【答案】：B
21\.TN系统配电线路或仅供固定式电气设备的末端线路，接地故障保护切断故障回路的时间不宜大于（）。A：0.4s; B：1.5s; C：5s； D：15s。【答案】：C

22\.利用单颗地球同步通信卫星的通信距离可达（）。A：1OOOOkm； B：15000km； C：18000km； D：20000km。【答案】：C

23\.下列场所中，（）处不宜选择感温探测器。A：可能发生无烟火灾； B：有大量粉尘； C：吸烟室； D：生产或聚集可燃气体的场所。【答案】：D

24\.备用照明的照度（除另有规定者外），不宜低于该场所一般照明照度值的（）。A：5%; B：10%； C：25%； D：50%。【答案】：B
25\.3~10kV由电缆线路构成的系统，当单相接地故障电流超过30A时，接地方式应采用（）。A：不接地； B：消孤线圈接地； C：低电阻接地；D：有效接地。【答案】：B26\.第二类防雷建筑物接闪网的网格尺寸应不大于（）。A：5mX5m 或 6mX4ni; B：1OmX 1Om 或 12mX8m; C：15mX15m 或 18mX12m; D：20mX20m 或 24mX16m。【答案】：B

27\.一般情况下，变电所操作的直流经常负荷电源由（）提供.A.交流电源；B充电器；C.不间断电源；D.蓄电池。【答案】：B

28\.户外隔离开关操作闭锁用电源，推荐采用（）电压。A：~220V; B：~250V; C：~380V; D：~500V。【答案】：A

29\.控制屏上采用灯光监视时，红、绿灯代表断路器的合闸与分闸状态，它们分别布置在控制开关的（）。A：右下侧和左下侧； B：左下倒和右下侧；C：C左上侧和右上侧； D：右上侧和左上侧。【答案】：D

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
