**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（23）**

**一、单选题(共40题)**

1\.当采用交流操作的保护装置时，短路保护可（）取得操作电源.A：由电压互感器； B：増加电容储能电源；C：由被保护元件的电流互感器； D：变电所所用变压器。【答案】：C

2\.某交流电动机采用液力偶合器进行调速，这种调速属于（）。A：改变极对数p; B：改变电动机端子电压； C：改变频率f; D：改变转差率s。【答案】：D

3\.普通高压电器型号后带"TA”字样，代表高压电器可以应用在长期处于低湿度年最髙温度超过（）的干热地区。A：35℃； B：40℃； C：45℃, D：50℃【答案】：B

4\.DL/T621-1997《交流电气装置的接地》标准中未另外注明的接地电阻，均指().A：直流电阻； B：工频电阻； C：高频电阻； D：冲击电阻。【答案】：B

5\.选择电器时所用的最大风速为（）。A：离地20m高，30年一遇的lOmin平均最大风速；B：离地10m高，30年一遇的lOmin平均最大风速；C：离地20m高，30年一遇的30min平均最大风速；D：离地10m高，30年一遇的30min平均最大风速。【答案】：B

6\.同步通信卫星位于（）上空。A：赤道； B：南极； C：北极； D：回归线。【答案】：A

7\.变风量空调机组与定风量空调机组的基本区别在于（）。A：变风量空调机组的送风温庋是可现场设定的； B：变风量空调机组的冷/热水三通阀是可调的；C：变风量空调机组的送风风机的转速是可调的；D：变风量空调机组的新风量是可调的。【答案】：C

8\.办公室、阅览室等工作房间，顶棚表面反射比宜为（）。A.0.4~0.5;B0.5—0.6；C.0.6~0.9;D.0.85~0.95。【答案】：C

10\.110~220kV直接接地电力网的线路，下列配置原则中（）是正确的。A：只装设反应接地短路的保护；B：只装设反应相间短路的保护；C：只装设零序电流保护；D：装设反应相间短路和接地短路的保护。【答案】：D

11\.仪表的测量范围和电流互感器变比的选择，宜满足当电力装置回路以额定值的条件运行时，仪表的指示在标度尺的（）处。A：60%~100%;B：70%~100%C：80%~100%; D：85%~100%。【答案】：B

12\.按经济电流密度选择导体截面时，如无合适规格导体时，导体面积可按经济电流密度计箅截面的相邻（）选取。A：上一档； B：下一档； C：上二档； D：下二档。【答案】：B

13\.在TN—C系统中，下列关于保护（PE）线和中性(N)线说明正确的是（）。A：整个系统中PE线和N线是分开的；B：整个系统中PE线和N线部分分开；C：整个系统中PE线和N线是合一的；D：PE线和N线中可接入开关设备。【答案】：C

14\.装设在变压器中性点的消弧线圈，其补偿方式应为（）A：补偿容量应与系统中总的电容量相等；B：欠补偿；C： C过补偿；D：只要补偿系数合适，欠补偿和过补偿都可以。【答案】：C

15\.带电抗器出线回路的持续工作电流为（）.A：线路最大负荷电流； B：电抗器额定电流；C：1.3倍线路最大负荷电流； D：0.8倍电抗器额定电流。【答案】：B

16\.在校验继电保护装置灵敏系数时，应使用（）运行方式下的短路电流。A：正常； B：最小； C：最大； D：满足负荷【答案】：B

17\.llOkV中性点非有效接地系统屋外配电装置中，其相对相与相对地的安全净距不一样，不同相的带电部分之间的安全净距比带电部分至接地部分之间的安全净距大（）。A.25%；B.15%;C10%；D.5%。【答案】：C

18\.负荷的非线性，主要影响电能质量指标中的（）。A.电压不平衡度；B电压偏移；C电压波动和闪变；D.波形畸变。【答案】：D

19\.为降低220/380V三相四线低压配电系统的不对称度，由地区公共低压电网供电的220V照明负荷，当电流大于30A时，宜采用的供电方式是（）。A.220V单相供电,R220/380V三相四线制供电；C.220/380V两相三线制供电；D.380V供电再变220V。【答案】：B

20\.银行、大型博物馆的防盗报警系统，应为（）A.一级负荷；B.二级负荷；C.三级负荷；D.一级负荷中特别重要负荷.【答案】：D

21\.某车间有一台异步电动机，额定输出功率190kW,额定电压3000V,额定电流45.5A,空载电流16A,额定效率为91.05%.计算这台异步电动机额定负载时总损耗为（）A：6.23kW； B：10.78kW； C：18.68kW； D：19.71kW。【答案】：C

23\.对于电磁合闸机构的断路器主合闸回路中的熔断器按()倍额定合闸电流来选择。A.0.2~0.25；B.0.35~0.4;C。0.3~0.35;D.0.25~0.3。【答案】：D

24\.突然断电比过负荷造成的损失更大的线路，其过负荷保护应（）。A：作用于信号而不应作用于切断电路；B：作用于切断电路而不作用于信号； C：同时作用于信号和切断电路； D：延时0.5s切断短路。【答案】：A

25\.交流系统中电力电缆缆芯的相间额定电压，不得低于使用回路的工作（）。A：线电压；B：相电压； C：工频过电压； D：冲击电压。【答案】：A

26\.控制电缆额定电压，使之不低于该回路的工作电压、满足可能经受的暂态和工频过电压作用要求，一般宜选用（）。A：300/500V; B：450/750V； C：600/1000V； D：220/380V。【答案】：B

28\.35kV及以下通用型负荷开关能开断（）的电缆电容电流。A：不小于5A; B：小于8A; C：等于9A; D：不大于10【答案】：D

29\.下面所列绝缘子的安全系数有误的是（）。A：套管、支持绝缘子：荷载长期作用时为2.5,荷载短期作用时为1.67;B：悬式绝缘子：荷载长期作用时为4，荷载短期作用时为2.5;C：套管、支持绝缘子的金具：荷载长期作用时为2.5,荷载短期作用时为1.67;D：悬式绝缘子的金具：荷载长期作用时为4,荷载短期作用时为2.5。【答案】：C

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
