**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（24）**

**一、单选题(共40题)**

1\.在315kVA以下的变压器低压侧计费的电力用户能量计量点应采用（〉级的无功电能表。A：1.5; B：2.0; C：2.5; D：3.0.【答案】：B

2\.当10kV及以下变电所高压断路器的电磁操动机构采用硅整流合闸时，宜设两回路所用电源，并注意其中一路应引自（）。A：母线电压互感器；B：连接在另一段母线上的所用变压器；C：C接在电源进线断路器前面的所用变压; D：另一段母线电压互感器。【答案】：C

3\.对于保护电力设施的两支等高避雷针，为达到充分的保护范围，两避雷针之间的距离D与针高h的比值，不宜大于（）。A.3；B5；C10;D.15。【答案】：B

4\.根据需要，异步电动机应装低电压保护时，其电压定值一般为电动机额定电压的（）。A：60%~70%; B：60%~75%; C：65%~75%; D：70%~80%。【答案】：A

5\.高压熔断器不用校验的项目是（〕A：额定电压； B：额定电流；C：额定开断电流； D：短路电流动稳定。【答案】：D

6\.在爆炸性粉尘环境10区和11区内，电缆线路（）有中间接头。A：一般可以； B：严禁； C：不应； D：可以。【答案】：C

7\.中压开关柜分类若按主设备与柜体配合方式可分为（）。A：间隔型，箱型； B：单母线，双母线；C：户内，户外； D：固定式，移开式;【答案】：D

9\.lOkV及以下高压配电室内，当手车式开关柜单排布置时，其柜前操作通道最小宽度应不小于（)A：单车长度+900mm; B：单车长度+1200mm;C：单车长度+1100mm; D：单车长度+1000mm。【答案】：B

10\.当有继电保护要求、或需自动切换电源、或希望缩短手动切换电源的时间时，10(6)/0.4kV配电变压器二次总开关和母线分段开关，均应采用（）。A.低压断路器；B隔离开关；C.隔离触头；D.熔断器。【答案】：A

11\.二类高层建筑的消防用电设备应为（)a.一级负荷；b.二级负荷；c.三级负荷；d.—级负荷中特别重要负荷。【答案】：B

13\.某高压交流电动机额定电压6000V,额定功率1450kW,额定电流183A，全压启动时启动电流为1080A：采用自稱变压器降压启动，减压百分数为80%。则采用自耦变压器 降压启动后，启动电流为（ ）。A：109. 2A; B .518. 9Af； C：691. 2A； D：949. 2【答案】：C
14\.车间有一台额定功率1450kW,额定转速500r/min的轧钢同步电动机，电动机的额定电压为6kV,额定容量为1.9MVA,额定启动电流倍数为5.9倍，额定电压下启动转矩标幺值为1。变电所6kV、50Hz母线上的最小短路容量为46MVA。启动前母线电压为額定电压6kV，母线上的无功负载为2.95Mvar。启动时母线允许电压标幺值为0.85。机组的静阻转矩标幺值为0.16。试判断电抗器降压启动方案的可行性及计算有关参数。根据同步电动机启动时的等效电路，用电抗器降压启动条件的不等式，验算本台电机（）（选最接近的一个数据)。A：4.37〉2. 8，不可以采用电抗器降压启动；B：4. 37〉2. 8，可以采用电抗器降压启动；C：17.5>3. 48，不可以采用电抗器降压启动；D：17. 5>3. 48,可以采用电抗器降压启动。【答案】：B

15\.为防止TN系统中低压交流电动机的控制回路发生接地故障时电动机意外启动或不能停车，可在控制回路中装设（）。A：漏电流保护器；B：隔离变压器； C：热继电器； D：报警器。【答案】：B

16\.以下关于交流异步电动机变级调速的描述中，正确的是（）。A：变级调速是改变电动机转子绕组的接线而实现的调速方式；B：变级调速是无级调速；C：变级调速属于高效调速；D：变级调速是改变加在电动机定子绕组上电源电压的有效值而实现的调速方式。【答案】：C

17\.为保证一定的清晰度，LED彩色视频显示屏的解析度（水平像素数量X垂直像素数量）不应小于（）。A：280X210； B：320X240； C：360X270； D：400X300.【答案】：B

18\.以下电话交换系统中继方式图（见图15-2)属于（)中继方式。A：DOD2+BID； B：DOD1+DID；C：DOD2+DID； D：D0D1+DID+BID。【答案】：C

19\.三相不平衡负荷（含单相负荷）主要影响电能质量指标中的（）。A.频率；B电压波动和闪变；C.波形；D.电压不平衡度。【答案】：D

20\.在TN及TT系统接地型式的低压电网中，当选用YynO接线组别的三相变压器时，除控制中性电流不超过低压线组额定电流的25%外，还应控制任一相电流不超过低压绕组额定电流的（）。A：75%, B：87.5%; C：100%； D：125%。【答案】：C

21\.在单、三相混合负荷计箅时，单相负荷应换算为等效三相负荷的条件是（）A：单相负荷的计算功率超过三相负荷的计算功率的15%;B：单相负荷的计算功率超过全部负荷的计算功率的15%;C：单相负荷的设备功率之和超过三相负荷的设备功率之和的15%;D：单相负荷的设备功率之和超过全部负荷的设备功率之和的15%。【答案】：C

22\.油浸式电力变压器必须布置在民用建筑物中时，其总容量不应大于（），单台容量不应大于（）。A.1260kVA,630kVA；A：1600kVA, 800kVA；B：2000kVA, lOOOkVA； C：2500kVD：1250kV【答案】：A

23\.照明系统采用安全特低电压供电时应采用安全隔离变压器，其二次侧（）作保护接地A：不应； B：必须； C：不宜； D：—般不。【答案】：A

24\.某车间有一台同步电动机,额定电压6000V，额定容量5200kVA,额定转速1OOOr/min,额定电流500A,定子绕组相电阻为0.03Ω,星形连接。其制动采用能耗制动方式，当定子由电源断开后接到星形连接的三相电阻上。根据同步机能耗制动特性曲线分析，当定子回路总电阻的标幺值为0.4时，制动时间最短。求在制动时间最短的条件下该同步电动机能耗制动的外接电阻值。该同步电动机定子额定阻抗为（）。A：0. 03Ω; B：3. 05Ω； C：6. 93Ω, D：8. 49Ω.【答案】：C

25\.电动机全压启动时母线电压相对值为（），电动机（）。A：0. 873,满足母线压降允许值的要求；B：0.873,不满足母线压降允许值的要求；C：0.979,满足母线压降允许伹的要求；D：0.754，不满足母线压降允许值的要求。【答案】：A

26\.()是电气传动系统在阶跃扰动信号作用下的动态指标。A：动态波动量； B：超调量； C：调节时间； D：起调时间。【答案】：A

27\.电动机启动时，其端子电压应能保证机械要求的（），且在配电系统中引起的电压波动不应妨碍其他用电设备的工作。A：額定转矩； B：启动转矩； C：最大转矩； D：0.5倍最大转矩【答案】：B

30\.3~11OkV屋内配电装置的安全净距中，C值的适用范围是（）。A：带电部分至接地部分之间； B：不同相的带电部分之间； C：无遮拦棵导体至地（楼）面之间； D：网状遮栏至带电部分之间.【答案】：C

31\.3~35kV屋内配电装置通向屋外的出线套管至屋外人行通道路面的安全净距应不小于（）。A：2700mm； B：3000mm； C：3650mm； D：4000mm。【答案】：D

32\.用户冲击负荷引起的系统频率变动一般不得超过（），根据冲击负荷性质和大小以及系统的条件也可适当变动限值，但应保证近区电力网、发电机组和用户的安全、稳定运行和供电。A：±0.1; B：±0.2; C：±0.5; D：±1.0,【答案】：B
