**2021年电气工程师供配电专业试卷和答案（34）**

**一、单选题(共40题)**

1\.()及以上单独运行的变压器和（）及以上并列运行的变压器，应装设纵联差动保护。A：8MVA, 5MVA, B：10MVA, 6. 3MVA;C：12. 5MVA, 6.3MVA; D：12. 5MVA, 8MV【答案】：B

2\.三相电力系统中，三相电压不平衡度的定义是（）。A：电压零序分量与正序分量的方均根值百分比；B：电压负序分量与正序分量的方均根值百分比； C：电压零序分量与额定电压的方均根值百分比； D：三相电压差值的最大值与额定电压的百分比。【答案】：B

3\.交流系统中电力电缆缆芯的相间额定电压，不得低于使用回路的工作（）。A：线电压；B：相电压； C：工频过电压； D：冲击电压。【答案】：A

4\.负荷计算时，季节性负荷应取（）A：季节性负荷之和iB：季节性负荷的平均值；C：季节性负荷中计算负荷较大者；D：季节性负荷中运行时间较长着【答案】：C

5\.以气体放电灯为主要负荷的回路中，其中性线截面应（）.A：按线路中最大不平衡负荷电流计算，且应计入谐波电流的影响；B：不小于相线截面；C：按最大相电流计算，且计入谐波电流的影响；D：为相线截面的1/2。【答案】：B

6\.中断供电将造成重大政治、经济损失时，应为（）。A：一级负荷； B：二级负荷；C：C三级负荷； D：—级负荷中特别重要负荷。【答案】：A

7\.根据GB1984-2000《交流高压断路器》规定，llOkV断路器应能切断架空线路的空载电流为（）时，不会发生重击穿。A：31.5A； B：32.5A； C：33A； D：35【答案】：A

8\.标称电压为llOkV的系统中，电气设备最高工作电压为（）。A：llOkV； B：115kV； C：121kV； D：126kV。【答案】：D

10\.当电缆线路与地下管网交叉不多，地下水位较低、无高温介质溢出可能的地区，同—路径的高压电力电缆根数一般不宜超过（）根时可采用电缆沟敷设。当髙、低压电缆在同一沟内敷设时根数可适当增加。A.18;B20;C.22;D.12。【答案】：D

11\.并联电容器装置中的串联电抗器,当以抑制谐波为目标，且装置接人电网处的背景谐波为5次及5次以上时，其电抗率宜取为（）。A：0.1%～1%B：4.5%~6%； C：12%;D：30%。【答案】：B

12\.乙级体育馆的比赛厅照明，应为（）A.一级负荷；B.二级负荷；C.三级负荷；D.—级负荷中特别重要负荷,【答案】：B


13\.油浸式电力变压器必须布置在民用建筑物中时，其总容量不应大于（），单台容量不应大于（）。A.1260kVA,630kVA；A：1600kVA, 800kVA；B：2000kVA, lOOOkVA； C：2500kVD：1250kV【答案】：A

14\.某工厂有一台同步电动机，电气参数为：额定功率1250kW，额定电压交流三相6kV,额定启动容量为9MVA，电动机启动转矩与额定转矩之比为1.1，生产机械的静阻转矩为0.3，采用电抗器降压启动，启动电抗器每相额定电抗值为1.05Ω。6kV母线短路容量为40MVA，母线上预接负荷的无功功率为lMvar，要求启动时母线电压不低于额定电压的85％。电缆或导线的线路电抗忽略不计。请选择启动电抗器参数。采用电抗器降压启动后，启动回路输入的启动容量为（）（选最接近的一个数据）。A：7.13MVA； B：6. 51MVA； C：5. 36MVA； D：2. 35MV【答案】：A

15\.某工厂有一台同步电动机，电气参数为：额定功率1250kW,额定电压交流三相6KV，额定转速375r/min,该同步电动机的启动平均转矩与额定转矩之比为1.1,同步机机组的总飞轮转矩GD2为8Mg\*m2，同步电动机阻尼笼中阻尼条的铜质量36.4kg,启动过程中生产机械的平均阻转矩为0.3，采用电抗器降压启动，启动电抗器每相额定电抗值为1.05Ω，电抗器允许启动电流为750A。电抗器降压启动时：同步电动机端子电压相对值为0.67,母线电压相对值为0.852,启动回路输入容量为7.13MVA。试计算该同步电动机采用电抗器降压启动时的有关参数。按在冷却状态下同步电动机连续启动2次，验算启动电抗器的过负荷能力是否符合要求，下列结论正确的是（）。A：0.124kAB：0. 585kAC：0.124kAD：1.168kA>0.750kA,启动器过负荷能力不符合要求.【答案】：A

16\.绕线转子感应电动机定子回路采用接触器作为控制电器，控制电动机的启动及分断，下列交流接触器类型最适当的是（）。A：AC-6b； B：AC-2； C：DC-3; D：AC-8a。【答案】：B

17\.以下（）属于低效调速方式。A：变级调速； B：交一直一交变频调速；C：绕线型异步电动机转子串电阻调速； D：串级双馈调速。【答案】：C

18\.LED视频显示屏的上、下垂直视角不应小于（）的范围。A：+10°,-10°,B：+20°,—20°；C：+10°,—20°；D：+20°,—10°。【答案】：C

19\.利用单颗地球同步通信卫星的通信距离可达（）。A：1OOOOkm； B：15000km；C：18000km； D：20000km。【答案】：C

20\.多层或高层主体建筑内的lOkV及以下变电所，其变压器宜选用（）.A：不燃或难燃型变压器； B：带护罩的油浸式变压器；C：防腐型油浸式变压器； D：防尘型油浸式变压器，【答案】：A

21\.确定小负荷用电单位供电电源方案的正确原则是.（）。A：宜接入地区低压电网； B：宜自建变电所；C：宜自建发电厂； D：宜装设柴油发电机组。【答案】：A

22\.负荷计箅中电焊机的设备功率应为（）。A：额定负载持续率下的视在功率; B：负载持续率为25%的有功功率;C：额定功率因数下的有功功率； D：负载持续率为100%的有功功率。【答案】：D

23\.数据处理设备为了抑制电源线路导入的干扰常配置有大容量的滤波器，因此正常工作时就存在较大的对地泄漏电流。当正常泄漏电流超过（）时应釆取防止pe线中断导致电击危险的措施。A：10A； B：1A； C：10mA； D：2m【答案】：C

24\.总等电位连接主母线的截面应大于装置最大保护线截面的一半，并不应小于铜导线（）。A：16mm2 ； B：10mm2 C：6mm2 ； D：4mm2【答案】：C

25\.某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流6000V、额定容量为460kW、额定电流54.5A,启动电流为额定电流的5.6倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为9160A,电流互感器变比为60/5,保护继电器采用接于两相电流差的DL—11/100型电流继电器，故障的相对灵敏系数为0.5.验算电流速断保护装置灵敏系数为（）。A：8.8、符合要求； B：8.8、不符合要求；C：1.5、符合要求； D：1.5、不符合要求。【答案】：A

26\.某工厂有一台同步电动机，电气参数为：额定功率1250kW,额定电压交流三相6kV,额定电流0.144kA,额定启动电流倍数6倍，电动机启动转矩与额定转矩之比为1.1,6kV母线短路容量为40MVA,母线上预接负荷的无功功率为1Mvar,要求启动时母线电压不低于额定电压的85%。选择启动方式和计算启动的有关参数。现有待选启动电抗器设备若干种，其每相额定电抗值的参数有10.7、5.7、3.3、1.8、1.05、0.6、0.35Ω七种，最适合本题中要选的启动电抗器每相额定电抗值为（）。A：10. 7Ω; B：1. 05Ω; C：1. 8Ω； D：0. 35Ω。【答案】：B【解析】：《工业与民用配电设计手册》（第三版）P269、274，《钢铁企业电力设计手册》（上) P276。

27\.关于PLC网络各级子网通信协议配置的规律，叙述正确的是（）。A：PLC网络通常采用3级或4级子网构成的复合型扑结构，各级子网中配里不同的通 信协议，以适应不同的通信要求；B：PLC网络高层子网对实时性要求较高；C：在PLC网络的低层子网及中间层子网采用Ethernet协议；D：不同型号的PLC网络邋常在各级子网中配置相同的通信协议，以适应不同型号PLC 之间的通信要求。【答案】：A

28\.交流电动机的串级调速和双馈调速属于下列（)调速方式。A：改变转差率； B：改变供电电源频率； C：改变极对数； D：改变场磁电流。【答案】：A

29\.隔离开关的破冰厚度一般为（）。A：5mm； B：8mm； C：10mm; D：15mm。【答案】：C

