**2021年电气工程师供配电专业试卷和答案（35）**

**一、单选题(共40题)**

1\.在宽度小于3m的内走道顶棚上设置探测器时，宜居中布置。感温探测器的安装间距不应超过（）；感烟探测器的安装间距不应超过（）；探测器至端墙的距离，不应大于探测器安装间距的一半。A：1Om，20m；B：1Om，15m；C：12m，18m；D：15m，2Om。【答案】：B

2\.下列电压互感器接线方式中错误的是（）。A：电压互感器二次回路中，除接成开口三角形的剩余二次绕组和另有规定者外，应在 其出口装设熔断器或自动开关;B：0.5级电能表电压回路，宜由电压互感器出线端装设单独熔断器或自动开关；C：电压互感器二次侧采用B相接地方式时，B相熔断器或自动开关应接在绕组出线端 与接地点之间；D：电压互感器接成开口三角的剩余二次绕组的试验芯出线端，不应装设熔断器或自动 开关。【答案】：D

3\.有两台及以上变压器的10kV及以下变电所，当其中任一台变压器断开时，其余变压器的容量应能满足（）的用电。A.仅一级负荷；B—级负荷和二级负荷；C.一级、二级和三级负荷；D.仅一级负荷中特别重要的负荷。【答案】：B

4\.2.5级的常用测量仪表应配用不低于（）级的互感器。A：0. 5； B：1.0；C：1. 5； D：2. 5。【答案】：B

5\.当出线为架空线时，10(6)kV固定式配电装置出线断路器的线路侧（）。A.应装设隔离开关；B可不装设隔离开关；C.严禁装设隔离开关；D.不应装设隔离开关。【答案】：A

6\.公共建筑内的消防控制中心内应设置（）。A.疏散照明；B.安全照明；C.备用照明；D,警卫照明。【答案】：C

7\.不接地、经消弧线圈和高电阻接地系统中，在高土壤电阻率地区的电气装置保护接地的接地电阻不应大于（），且应符合接触电位差和跨步电位差的要求。【答案】：D

8\.对于66kV及以下系统，为防止空载线路开断时产生操作过电压，在选用操作断路器时应该使其开断空载线路过电压不超过（）。【答案】：D

9\.I、Ⅱ类电能计量装置准确度最低要求为有功电能表（），无功电能表（），电压互感器（），电流互感器（）.A：0. 2S 或 0. 2 级，2.0 级，0.2 级，0. 2S 或 0. 2 级；B：0. 5S 或 0. 5 级，2.0 级，0.2 级，0. 2S 或 0. 2 级； C：0. 5S 或 0.5 级，2.0 级，0.5 级，0. 5S 或 0. 5 级；D：0. 5S 或 0. 5 级，1.0 级，0.2 级，0. 2S 或 0. 2 级。【答案】：B


10\.控制电缆应采用（）。A.铝芯；B.铜芯;C钢芯；D.光纤。【答案】：B

11\.下列因索不是敞露式大电流母线附近钢构发热的主要原因的是（）.A：钢构的防腐涂层； B：涡流；C：磁滞损耗； D：环流;【答案】：A

12\.断路器的额定峰值耐受电流是说明断路器（）。A：开断短路电流的能力； B：承受短路电流热效应的能力；C：承受短路电流电动力作用的能力； D：关合短路不至于发生触头熔焊的能力.【答案】：C

13\.高压负荷开关不可以用于（）。A：切断负荷电流；B：切断短路电流；C：关合负荷电流；D：带有热脱扣器的负荷开关具有过载保护性能。【答案】：B

15\.低压配电室内的固定式配电屏，当双排面对面布置时，其屏前通道最小宽度应不小于（）。A：1600mm； B：1800mm; C：2000mm; D：1900mm。【答案】：C

16\.异步电动机采用晶闸管交流调压器进行定子电压调速时，常采用图14-9所示不带零线的三相全控调压线路。下列对该线路特点的描述中错误的是（）。A：有三次谐波电压； B：三相对称；C：最大移相范围 120°； D：无三次谐波电流。【答案】：C

17\.对火灾探测器设置的下列问题作出正确选择。某一单层展厅的锯齿形屋顶的坡度为25°,顶棚高度为9~11m,长40m，宽30m,安装点型感烟探测器.至少应设（）个（修正系数取1）。A：12； B：13； C：14； D：15。【答案】：A【解析】：根据GB50116—1998《火灾自动报警系统设计规范》表8.1.2，9~11m高屋顶坡度为25°的大房间，毎个感烟探测器的保护面积为1OOm2；根据公式（8.1.4）计算所需探测器个数，系数取1。故N=S/（KA）=40X30/100=12个。

18\.卫星通信系统C波段的工作频段为（）。A：6/4GHz； B：8/7GHz；C：14/11GHz，14/12GHz； D：3O/2OGHz。【答案】：A

19\.火灾自动报警系统专用接地干线应采用铜芯绝缘导线，其芯线截面不应小于（）mm2.专用接地干线宜穿（）埋设至接地体。A：16，硬质塑料管； B：25，镀锌钢管；C：25，硬质塑料管； D：16，镀锌钢管。【答案】：C

20\.变电所配电装置架构上避雷针的集中接地装置应与主接地网连接，由连接点至变压器接地点沿接地极的长度不应小于（）。A.5m;B10m;C15m,D.20m.【答案】：C【解析】：@jin

21\.在防雷击电磁脉冲时，将一幢防雷建筑物划分为不同的防雷区，对于LPZOA与LPZOB区,下列叙述正确的是（）。A.LPZOA与LPZOB区内的各种物体不可能遭到大于所选滚球半径对应的雷电流直接雷A：击；B：LPZOA区内的电磁场强度没有衰减，LPZOB区内的电磁场强庋有衰减；C：LPZOA与LPZOB区之间无界面； ’D：LPZOA与LPZOB区之间有界面。【答案】：C

22\.A.1.2/40;B1.2/50;C.1.5/40；D.1.5/50。【答案】：B

23\.额定电压时信号继电器的电流灵敏系数宜不小于（）。A：1.2; B：1.3; C：1.4； D：1.5。【答案】：C

24\.主变压器的接线为Ydll,当装设纵差保护时，电流互感器的接线应为（）。A：Yy; B：Dd； C：Dy; D：Yd。【答案】：C

25\.与防空地下室无关的管道，不宜穿过人防围护结构。当因条件限制电缆管需要穿过其顶板时，凡进入防空地下室的管道及其穿过的人防围护结构，均应采取防护密闭措施，且其公称直径不得大于（）。A.35mm；B.50mm;C75mm；D.100mm。【答案】：C

26\.()以上高温环境，宜选用矿物绝缘电缆。A：60℃： B：70℃： C：90℃； D：100℃,【答案】：D

27\.低压配电系统导体截面选择，下列说法中不正确的是（）。A：线路电压损失应满足用电设备正常工作和启动时端电压的要求；B：按敷设方式及环境条件确定的导体载流量不应小于计算电流；C：导体最小截面应满足机械强度的要求；D：软导线满足动稳定和热稳定的要求。【答案】：D

28\.总建筑面积为900m2的丙类物质库房属于（）保护对象。A：特级； B：一级； C：二级； D：不确定。【答案】：C

29\.直接安装在可燃材料表面的灯具，应采用有（）标志的灯具。【答案】：C
