![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E4%BE%9B%E9%85%8D%E7%94%B5%E4%B8%93%E4%B8%9A%E8%AF%95%E5%8D%B7%E5%92%8C%E7%AD%94%E6%A1%88(4).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（4）**

**一、单选题(共40题)**

1\.室内裸导体布线距地高度不低于（）。A.2.5m；B.3.0m；C3.5m;D.4.0m.【答案】：C


2\.接地电阻的数值等于（）。A：接触电位差与接地故障电流的比值；B：系统相线对地标称电压与接地故障电流的比值；C：接地装置对地电位与通过接地极流入地中电流的比值；D：接地装置对地电位与接地故障电流的比值。【答案】：C


3\.低压配电系统中，确定同一生产流水线的各用电设备的配电方式的原则是（）。A：应由不同回路配电；B：禁由不同回路配电,C：宜由同一回路配电； D：宜由不同回路配电。【答案】：C


4\.变电所宜单层布置。当采用双层布置时，变压器应设在（）。A：远离变电所5m处； B：远离变电所10m处 C：底层；D：二层。【答案】：C


5\.用NT型熔断器保护供高压钠灯的照明配电线路，其熔体额定电流不应小于线路计箅电流的（）倍。A：1.0, B：1.2 C：1.3; D：1.6。【答案】：B


6\.为保证一定的清晰度，LED彩色视频显示屏的解析度（水平像素数量X垂直像素数量）不应小于（）。A：280X210； B：320X240； C：360X270； D：400X300.【答案】：B


7\.有线电视双向传输网络的带宽宜为（）。A：450MHz； B：550MHz； C：862MHz； D：11OOMHz。【答案】：C



8\.火灾自动报警系统应有接地装置，接地装置的接地电阻值应符合的要求是（）。A：无论采用何种接地装里，接地电阻值不应大于4Ω；B：无论采用何种接地装置，接地电阻值不应大于1Ω；C：采用专用接地装置时的接地电阻值不应大于4Ω，采用共用接地装置时的接地电阻值不应大于1Ω；D：采用专用接地装置时的接地电阻值不应大于1Ω，采用共用接地装置时的接地电阻值不应大于4Ω。【答案】：C


9\.电气设备保护接地的接地电阻应为（）。A：直流电阻； B：工频电阻； C：高频电阻； D：冲击电阻。【答案】：B


11\.控制负荷系统的直流母线电压允许在直流系统额定电压的变化范围是（）。A：85%~110%; B：85%~112. 5%;C：87. 5%~110%; D：87.5% ~112. 5%。【答案】：A


13\.某高压交流电动机额定电压6000V,额定功率1450kW,额定电流183A，全压启动时启动电流为1080。A：采用自稱变压器降压启动，减压百分数为80%。则采用自耦变压器 降压启动后，启动电流为（ ）。B：109. 2A; R 518. 9Af ；C：691. 2A； D：949. 2。【答案】：C



15\.条款（）不符合数台低压电动机共用一套短路保护电器和接地故障保护的条件。A：总计算电流为30A的数台低压电动机；B：数台电动机不允许无选择地切断；C：工艺上要求同时启停的数台电动机；D：不同时切断电源将危及人身设备安全的数台低压电动机.【答案】：A



17\.扩声系统的声反馈是指由扩声系统中扬声器输出能量的一部分反馈到传声器而引起的（）。A：有效增益； B：啸叫声； C：混响声； D：回声。【答案】：B


18\.假设监视用摄像机离被监视物体的水平距离为5000mm，被监视物高度为SOOOmm，像场高度为8mm，则摄像机镜头的焦距应为（）。A：2OOmm； B：85mm； C：25mm； D：5mm。【答案】：B


19\.建筑高度超过1OOm的高层建筑，除（）外，均应设火灾自动报警系统。A：厕所和储藏间； B：游泳池、卫生间、溜冰场；C：卫生间、开水间； D：卫生间、管道井。【答案】：B


20\.变电所配电装置架构上避雷针的集中接地装置应与主接地网连接，由连接点至变压器接地点沿接地极的长度不应小于（）。A.5m;B10m;C15m,D.20。【答案】：C


21\.对于有防雷击电磁脉冲要求的建筑物，当供电电源采用TN系统时，从建筑物内总配电盘（箱）开始引出的配电线路和分支线路必须采用（）接地系统A：TN-C—S； B：TN-S； C：TN-C； D：局部 TT。【答案】：B


22\.电力系统公共连接点由波动负荷产生的闪变限值，与公共连接点的（）有关。A：短路容量； B：电压等级；C：供电能力； D：电压总谐波畸变率。【答案】：B


23\.35kV及以上供电电压允许偏差，在用户电能计量点处考核，为（）.A：标称电压的土 10%;B：标称电压的士7%；C：标称电压的士5%;D：正、负偏差絶对值之和不超过标称电压的10%。【答案】：D

【解析】：

24\.中断供电将造成主要设备损坏、大量产品报废、连续生产过程被打乱需要较长时间才能恢复时，应为（）。a.一级负荷；B二级负荷；c.三级负荷；d.—级负荷中特别重要负荷。【答案】：B【解析】：

26\.防空地下室内的各种动力配电箱、照明箱、控制箱，（）在外墙、临空墙、防护密闭隔墙上嵌墙暗装。A：不宜； B：应； C：不得； D：必须。【答案】：C

27\.为开发我国西部旅游项目，拟在某山区建设一观光旅游区及架空索道。应地区建设方要求方案做设计。现况条件及要求如下(1)电源、用电负荷；1)拟利用现有的地区变电所供电。该变电所受电电压为1OkV,馈电电压为1OkV/380V/220V；1600kVA变压器已送电，二期将增建变压器。2)附近乡镇居民用电约500kW。3)地区气象站及邮电局通信用电容量约50kW，对电源质量要求很高。(2)旅游区除动力及照明负荷300kW外，尚拟建设架空索道一座。(3)拟利用二手设备400kW直流电动机及晶闸管变流器作为架空索道卷扬机的电动机及调速传动系统。(4)一期工程建设中，索道卷扬传动需投入运行。考虑到卷扬机对调速性能的要求，为扩大直流电动机调速系统的调整范围，其最有效的方法是（）。A：采用全数字恒功率调速系统；B：采用闭环调速系统；C：减少电枢回路电阻；D：釆用恒力矩调速。【答案】：B

28\.某轧钢车间有一台额定功率1450kW,额定转速500r/min的轧钢同步电动机，电动机的额定电压为6kV,额定容量为1.9MVA,额定启动电流倍数为5.9倍，额定电压下启动转矩标幺值为1。变电所6kV、50Hz母线上的最小短路容量为46MVA。启动前母线电压为額定电压6kV，母线上的无功负载为2.95Mvar。启动时母线允许电压标幺值为0.85。机组的静阻转矩标幺值为0.16。试判断电抗器降压启动方案的可行性及计算有关参数。计算降压启动电抗器的电抗值时计算系数γ为（）（选最接近的一个数据)。A：6.67; B：4. 21 C：5.67; D：0.85。【答案】：C

29\.若采取改变电枢电压的方法来调速，调速时保持该直流电动机励磁电流和电枢电阻均为额定值不变，负载转矩不变且等于电动机的额定转矩，该直流电动机运行在n2=600r/min的稳定转速时，该电动机的电枢电压U2应为（）。A：110. 7V； B：128. 6V； C：136. 4V； D：140. 4V。【答案】：C


30\.墙上敷设的综合布线电缆与热力管（保温）平行敷设最小净距为（）。A：300mm； B：250mm； C：200mm； D：150mm。【答案】：A

31\.建筑设备监控系统中，下列信号属于AO点的有（）。A：水泵启停控制； B：空调机组中防冻开关信号；C：水泵变頻控制； D：室内湿度。【答案】：C
