![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E4%BE%9B%E9%85%8D%E7%94%B5%E4%B8%93%E4%B8%9A%E8%AF%95%E5%8D%B7%E5%92%8C%E7%AD%94%E6%A1%88(6).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师供配电专业试卷和答案（6）**

**一、单选题(共40题)**

1\.一般不采用铜芯的电缆是（）。A：水下敷设工作电流较大的电力电缆； B：—般用途的电力电缆； C：移动式电气设备用电缆； D：控制电缆。【答案】：B

2\.交流电动机启动时，配电母线上未接照明或对电压波动较敏感的负荷，且电动机不频繁启动时，配电母线上的电压不宜低于额定电压的（）。A.80%；B.85%；C90%；D.95%。【答案】：A

3\.一台额定电压6000V高压交流异步电动机，6000V全压启动时启动转矩为Mst1，现采用自耦变压器降压启动，自耦变压器的变比为80%。启动前母线电压为5900V。则采用自耦变压器降压启动时，启动转矩Mst2为（）。A.0.564Mst1E0.619Mstl；C.0.642Mst1,；D.0.803Mst1;【答案】：B

4\.感烟探测器安装时的倾斜角不应大于（）。A：15°； B：25°； C：35°； D：45°。【答案】：D

5\.当树木高于第一类防雷建筑物且不在接闪器保护范围内时，树木与建筑物之间的净距不应小于（).A.3m;B4m;C.5m；D.6m。【答案】：C

6\.配电干线采用单芯电缆作保护中性线（简称PEN线）时，铜材截面不应小于()mm2;为铝材时不应小于（）mm2;采用多芯电缆的干线其PEN线截面不应小于()mm2.A：6，10, 2.5; B：10，16, 2.5; C：6，16, 4； D：10，16，4。【答案】：D

7\.—台风机配用额定功率为55kW的交流电动机，三角形接线，额定电压380V，额定电流为102A。该电动机采用热继电器作过载和断相保护器件。为提高运行功率因数及减少启动时对电网的冲击，设计方案中考虑星-三角启动方式和电动机单独补偿电容器。请回答以下热继电器设置及参数计算的有关问题。热继电器在（）倍整定电流下的作用时间，应大于电动机的启动时间。A：14 ； B：7.2; C：2.5; D：1.05.【答案】：B

8\.低压配电系统导体截面选择，下列说法中不正确的是（）。A：线路电压损失应满足用电设备正常工作和启动时端电压的要求；B：按敷设方式及环境条件确定的导体载流量不应小于计算电流；C：导体最小截面应满足机械强度的要求；D：软导线满足动稳定和热稳定的要求。【答案】：D

9\.直接起动的笼型电动机的末端回路，用断路器保护，其瞬时过电流脱扣器整定电流不应小于电动机起动电流的（）倍。A.1.0；B.1.1C1.3；D.2.0~2.5。【答案】：D

10\.在llOkV及以下电压等级的中性点非直接接地系统中，选择断路器时应取首相开断系数为（）倍额定开断电流。A.1.3;B1.4；C.1.5；D.1.6.【答案】：C

11\.变压器室的大门的尺寸一般按变压器外形尺寸加0.5m。当一扇门的宽度为（）及以上时，应在大门上开一宽0.8m、高1.8m的小门。A.1.0m;B1.2m;C.1.3m；D.1.5m【答案】：D

12\.500V及以下的裸带电体布置在有人活动的上方，裸带电体与地面或平台的垂直净距不应小于（)。A.3.Om；B2.8m；C2.5m;D.2.0m。【答案】：C

13\.并联电容器装置中的串联电抗器,当以抑制谐波为目标，且装置接人电网处的背景谐波为5次及5次以上时，其电抗率宜取为（）。A：0.1%～1%B：4.5%~6%； C：12%;D：30%。【答案】：B

14\.三级旅馆的宴会厅和高级客房照明、主要客梯电力，应为（）。a.—级负荷;b.二级负荷；c.三级负荷;d.一级负荷中特别重要负荷.【答案】：B

16\.甲类厂房、可燃材料堆垛、甲、乙类液体储罐与架空电力线的最近水平距离不应小于电杆（塔）高度的（）倍。A：2.5； B：2.0； C：1.5) D：1.2。【答案】：C

17\.计算整流变压器二次相电压为（）（选最接近的一个数据)。A：750V; B：670V； C：439V; D：230V。【答案】：C

18\.某厂进口设备中有一台额定频率f=60Hz的三相异步电动机，其额定转速为1650r/min,现要使用额定频率为50HZ的交流三相电源，试计算有关参数。这台额定频率为60Hz的三相异步电动机的同步速n。为（）。A：900r/min; B：1000r/min； C：1500r/min； D：1800r/min,【答案】：D

19\.电动机的防护等级为IP44,正确的表征数字含意是（）。A：防护大于12mm固体、防淋水；B：防护大于2. 5mm固体、防溅水； C：C防护大于1mm固体、防溅水；D：防尘、防浸水。【答案】：C

20\.对火灾探测器设置的下列问题作出正确选择。一地下电影院，放映厅面积为1800m2,建筑高度为8.5m平屋顶，当采用点型感烟探测器时，其数量不应小于（）个。A：23； B：25； C：28； D：32。【答案】：B【解析】：根据GB50116—1998《火灾自动报警系统设计规范》表8.1.2，8.5m高平顶大房间每个感烟探测器的保护面积为80m2；根据表3.1.1,地下电影院属于一级保护对象；根据公式（8.1.4）计算所需探测器个数，且一级保护对象的修正系数宜取0.8~0.9，此处取0.9。故N=S/（KA）=1800/（0.9X80）=25（个）。

21\.综合布线干线子系统宜布置在（）中。A：电梯井； B：供水、供暖竖井；C：强电竖井； D：弱电竖井。【答案】：D

22\.在BAS中，依据（）与其设定值的比较，对冷却塔风机进行控制。A：冷却塔进水压力；B：冷却塔出水压力；C：冷却塔进水温度； D：冷却塔出水澧度，【答案】：D

23\.主要供气体放电灯的三相四线制线路，中性线（N)截面选择是（）。A：不小于相线截面；B：为相线截面的2倍；C：满足不平衡电流要求；D：满足不平衡电流及谐波电流的要求，且不应小于相线截面。【答案】：D

24\.无彩电转播的体育场馆照明光源的显色指数不应小于（）。A：60； B：65； C：70; D：80.【答案】：B

25\.35~llOkV变电所采用外桥接线，如桥上只装隔离开关（所谓隔离开关外桥），通常都是由两组隔离开关串联构成，其目的是（)A：两组隔离开关，互为备用；B：可选用较低额定电压的隔离开关；C：可选用较低额定电流的隔离开关；D：检修隔离开关时，不至于要求两回进线和两台主变压器全部停电。【答案】：D

26\.按限制操作过电压和弧光接地过电压的效果，最好的排在最前，顺次递减，多种中性点接地方式的正确顺序是（）。A：不接地，经消弧线圈接地，经低电阻接地，直接接地；B：直接接地，经低电阻接地，经消孤线圏接地，不接地；C：经低电阻接地，经消孤线圏接地，不接地，直接接地；D：经消弧线團接地，经低电阻接地，不接地，直接接地。【答案】：B

27\.中断供电将造成重大设备损坏、重大产品报废、国民经济中重点企业的连续生产过程被打乱需要长时间才能恢复时，应为（）。a.一级负荷;b.二级负荷；c.三级负荷;d.一级负荷中特别重要负荷。【答案】：A

28\.某35kV电网最小短路容量为350MVA,实測电网中11次谐波电流为7.2A,问该电网11次谐波电流的允许值为（）。电网的实际11次谐波电流（)允许值（35kV电网基准短路容量注入公共连接点的11次谐波电流允许值为5.6A).A：5. 6A,超出； B：7. 84A,不超出；C：4. OA,超出； D：10.19A,不超出。【答案】：B
