![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part10).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part10）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.由于三相导线在空间位置上对地、对杆塔和导地线自身间位置的不等同，故每相的阻抗和导纳是不相等的，从而引起负序和零序电流，为使阻抗和导纳平衡，长线路要采用换位，使每相导线在左、中、右或上、中、下位置的长度相等。如一个变电所某级电压的每回出线虽小于100km,但总长大于200km，还可采取（）措施平衡不对称电流。A：变换各回路的相序排列； B：不需采取措施；C：取消架空地线；D：改用双回路铁塔。【答案】：A【解析】：根据110~500kV架空送电线路设计技术规程》（DL/T5092—1999）10.0.4条的相关规定。

2\.水电厂当采用2200mm高定型标准屏时，电能表的水平中心线宜距地（）。A：1200~2000mm； B：800~1950mm；C：800~1800mm； D：1400~1700mm。【答案】：B

3\.某地区电力系统远景规划预测的最髙发电负荷为15000MW,负荷备用率取2%、事故备用率取10%、计划检修按8%，在扣除200MW受阻装机容量后，经电力平衡初步计算为供需平衡，可满足用电要求。本系统实际规划总装机容量是（）。A：16400MW；B：18200MW； C：16700MW； D：15500MW。【答案】：B【解析】：18000+200=18200（MW）
4\.对控制屏台分开的结构，正确的布置方式是（）。A：经常监视的常测仪表、操作设备宜布置在屏上；B：一般常测仪表及光字牌宜布里在台上；C：测量仪表宜布置在屏台电气主接线模拟线上；D：操作设备的布里可以不与其安装单位的模拟接线相对应。【答案】：C

5\.小型火力发电厂、发电机中性点采用不接地方式，当与发电机电气上直接连接的6kV回路中单相接地故障电流超过（）时宜考虑装设消弧线圈。A：5A； B：3A； C：4A； D：8A。【答案】：C

6\.隔离开关的设置与功能。关于隔离开关的设置正确的有（）。A：330~500kV避雷器和线路电压互感器均应装设隔离开关；B：中小型发电机出口一般可不装设隔离开关；C：220kV及以下线路避雷器和接在发电机与变压器引出线的避雷器均应装设隔离开关D：在出线装设电抗器的6~10kv配电装置中，当向不同用户供电的两回线共用一台断路器和一组电抗器时，每回线上应各装设一组出线隔离开关。【答案】：D【解析】：根据《火力发电厂设计技术规程》（DL 5000-2000）第13.2.6条和《电力工程电气设计手册》（1）第2-8节第一条之规定，只有在出线装设电抗器的6~IOkV配电装置中，当向不同用户供电的两回线共用一台断路器和一组电抗器时，每回线上应各装设一组出线隔离开关。

7\.髙压侧电压为35kV的变电所，在变压器门型架构上装设避雷针时，变电所接地电阻（不包括架构基础的接地电阻）不应超过（）。A：4Ω； B：5Ω；C：1OΩ； D：15Ω。【答案】：A

8\.选择导体时，应按（)条件校核。A：温度，湿度；B：风速； C：环境； D：污秽，海拔、【答案】：C

9\.图16是一个500kV电网图，AB线上的故障切除时间必须控制在100ms以内（含100ms）,才能保证500kV电网稳定运行。请从图16中确定A站与B站之间的AB线路的主保护为（）。A：距离I段保护+距离II段保护B：方向零序电流I段保护+方向零序电流II段保护；C：分相电流差动保护+高頻距离保护；D：短引线保护+断路器失灵保护。【答案】：C【解析】：分析：根据《继电保护和安全自动装置技术规程》（GB/T14285—2006）中的关于主保护的规定“主保护是满足系统稳定和设备安全要求，能以最快速度有选择地切除被保护设备和线路故障的保护”，在上面所列的各种保护中，只有分相电流差动保护和髙频距离保护才能满足系统稳定的要求。

10\.某11OkV系统，断路器的全分闸时间为0.06s，主保护动作时间为0.09s，后备保护动作时间为1.94s。经计算，短路电流热效应Qdt=1O1OkA2s,请选择断路器的热稳定电流为（）。A：16kA； B：25kA；C：31.5kA； D：85kA。【答案】：B【解析】：根据《电力工程电气设计手册》（1）第6-1节第二条第（二）款公式6-3

11\.中性点直接接地系统，电压互感器剩余绕组额定电压应为（）。A：10OV； B：100/3V； C：3X10OV； D：57.7V,【答案】：A

12\.220kV及以上变动电所所用变压器的接线组别宜为（）。A：ygnl2； B：Ddl2； C：Dynll； D：Ydll。【答案】：C

13\.某500kV变电站的建设规模如下：主变压器：初期1组750MVA变压器，最终2台.750MVA变压器；500kV出线：远景12回，其中6回出线装设高压并联电抗器。本期建设4回出线，其中1回出线装设高压并联电抗器；220kV出线：远景12回，本期4回；35kV无功补偿：每台主变压器低压侧装设2组40Mvar低压并联电容器和3组60MVar低压并联电抗器，初期只装设2组60Mvar低压并联电抗器。变电站为有人值班，采用计算机监控系统，设有主控制室、500kV51小室、500kV52小室、220kV小室、主变压器小室。请确定：根据继电器室内屏柜布置要求，屏正面至屏正面的一般尺寸和最小尺寸分别是（）mm。A：1500，1200；B：1500,1400；C：1800,1400；D：1800，1200。【答案】：C【解析】：解答过程：根据《火力发电厂、变电所二次接线设计技术规程》（DL/T5136—2001）附录B“控制室的屏间距离和通道宽度”的有关规定，可判断C正确。

14\.某发电厂装机为2X350MW+2X200MW，以发电机一变压器组单元接线接入220kV配电装置，送出线路共5回，每回线路的最大输送功率均为300MW,功率因素cosψ=0.85。主变压器为420MVA或250MVA，髙压侧抽头为（230—2X2.5%）kV。220kV配电装置选用双母线单分段出线带旁路母线接线。母联回路、旁路回路的持续工作电流分别为（）。A：1102A,926A； B：1107A,926A; C：1102A,1107A；D：1107A,1107A。【答案】：B【解析】：解答过程：按《电力工程电气设计手册》（1） P232表6-3。母联回路的持续工作电流为1个最大电源元件的计算电流，最大电源元件为420MVA主变压器，其计算电流为1.05倍额定电流，即 图旁路回路的持续工作电流为需旁路的回路即出线回路最大额定电流为 =926A。

15\.单元控制室的布置位置为（)。A：汽机房侧； B：锅炉房侧；C：主厂房机炉间的适中位置； D：辅助厂房侧。【答案】：C

16\.带格栅灯具的效率不宜低于（）。A：70%；B：60%； C：55%； D：50%。【答案】：D

17\.某220kV线路，双分裂LGJ—300/40导线，悬垂绝缘子串长为3.Om,计算弧垂用，k值取7.75X10-5l/m，使用的铁塔如图10所示。设导线悬垂串质量为100kg，上题（4）中2号塔导线的垂直荷载为（）kg。A：1049.2； B：1249.2；C：1349.2； D：1149.2。【答案】：D【解析】：解答过程：根据《电力工程髙压送电线路设计手册》第二版（184页）的有关描述。悬垂串Gt=1OOkg导线：Wd=2X463Xl.133=1049.2（kg）杆塔垂直荷载：100+1049.2=1149.2（kg）

18\.330kV及以上的双分裂导线的分裂间距可取（）mm.A：100~200； B：200~400; C：300~500; D：200~300。【答案】：B

19\.远动通道的双工方式可以在（）。A：两个方内不同时传送； B：—个方向上传送不能反向传送；C：两个方向上同时传送； D：—个方向上传送可反向传送。答案】：C

20\.由于分裂导线和间隔棒组成的导线系统其自阻尼性能加强，且导线周围的平稳气流被改变，故分裂导线的微风振动远小于单导线，规程规定采用间隔棒的4分裂导线，档距小于（）可不再采用其他防振措施。A：400m； B：450m； C：500m； D：550m。【答案】：C

21\.从水电厂的（）kV及以上电压级的高压母线上引接厂用电电源必须通过技术经济比较论证确定。A.110;B35；C.10;D.220。A：AB：BC：C【答案】：A

22\.某1OkV中性点绝缘系统，线路末端接有空载变压器，容量为400kVA，线路对地电容为5000pF/km,变压器空载电流为1.5%。断线时不发生基波谐振的线路长度为（）。A：7km; B：8km； C：8.5km;D：9km。【答案】：C【解析】：

23\.在发电厂中，对铁路轨道和管道防静电接地的接地位置、接地线、接地极布置方式等都提出了明确的要求.下面要求不正确的是（）。A：铁路机道、管道及金属桥台，应在其始端、末端、分支处以及每隔50m处设防静电接地B：厂区内的铁路应在两处用绝缘装置与外部轨道隔离，两处绝缘装置间的距离应小于一列火车的长度；C：净距小于1OOmm的平行或交叉管道，应每隔20m用金属线跨接；D：不能保持良好电气接触的阀门、法兰、弯头等管道连接处也应跨接，跨接线可采用直径不小于8mm的圆钢【答案】：B

24\.某火力发电厂厂用电电压采用6kV、380V/220V,高压厂用电采用金属封闭铠装手车式开关柜，低压厂用电采用抽屉式开关柜，在开关柜的布置中，回答下列问题。髙压电动机及低压厂用变压器全部采用断路器对其供电，其中1号机组共有43块髙压开关柜，双列布置，假设开关柜尺寸为1800mmX1000mm，则配电室长度宜（）。A：不小于23m； B：不小于24m； C：不小于25m； D：等于25m。【答案】：A【解析】：C 根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002)第8.1.4条，每段设1块备用柜，则最长一列柜长为23m,査表8.1.10，侧面维护通道1m，故配电室长度宜为23+2X1=25m。

25\.某110kV变电站，位于城镇郊外，装设40MVA主变压器2台，三级电压为110kV/35kV/10kV；110kV出线2回，线路较长并穿过多雷山区，事故多发，线路无穿越功率；35kV出线6回；1OkV出线10回；各级电压短路电流水平为：110kV为25kA、35kV为20kA、1OkV为16kA；无功补偿电容器组装设于10kV，补偿容量按主变压器容量的20%,电网背景谐波为5次及以上。每台主变压器下10kV电容器组的容量为（）。A：1X6000kvar； B：2X3000kvar；C：2X4000kvar； D：2X5000kvar【答案】：C【解析】：解答过程：电容器组的装设容量按题意为：Q=40000X20%=8000 (kvar）,如果不分组，单组容量8000Kvar对110kV变电站来说太大，一般分成两组装设。所以答案选择C。

26\.选用的电器额定电流不得低于所在回路各种可能运行方式下的持续工作电流，即IN≥Ig,则发电机回路电流按（）选择A：发电机铭牌标注的额定电流； B：1.05倍发电机铭牌标注的额定电流；C：1.1倍发电机铭牌标注的额定电流；D：1.2倍发电机铭牌标注的额定电流。【答案】：B

27\.电力网切除故障时间主要由系统稳定性、发电厂厂用电或重要用户供电电压及电力网保护配合的要求等许多因素决定。按实际情况下允许切除故障最长时间考虑，500kV线路远端故障为（）。A：0.08s；B：0.1s； C：0.12s； D：0.15s。【答案】：B

28\.单导线的单回路或双回路直线杆塔，导线的断线条件为无冰、无风，断任意一根导线。由于导线断线后悬垂绝缘子串偏移，使残余的断线张力减少。该张力与断线气象条件，断线后剩余档的档数、档距、髙差、绝缘子串长，杆塔刚度及地线支持力等多种因素有关。因断线时导线剧烈振荡，还将产生冲击荷载，因此影响因索众多，计算复杂而不准确。故规程规定断线张力取最大使用张力的一个百分值，其值为。导线LGJ—120/20至LGJ—185/45的拉线杆塔/自立铁塔为（）。A：25/30； B：30/35； C：35/40； D：40/45.【答案】：C【解析】：根据DL/T5092—1999中表12.1.3-1的相关规定。
29\.某35~110kV变电所若35kV出线8回，110kV出线为4回。此时宜采用的接线方式为（）。A：35kV双母线，110kV双母线； B：35kV单母线分段，110kV单母线分段；C：35kV双母线，110kV单母线； D：35kV双母线，110kV单母线分段。【答案】：D【解析】：按照《35kV?110kV变电所设计规范KGB 50059—1992)、《电力工程电气设计手册》 （1）的规定：GB 50059—1992 3. 2. 3条㈣35kV在8回及以上可采用双母线接线，110kV超过 2回出线时，宜采用单母线或单母线分段接线，现110kV出线已经4回，故应采用单母线分 段接线；

30\.在变电所的3~1OkV配电装置（包括电力变压器）中，装设阀式避雷器（包括电站和配电阀式避雷器）的正确选择是（）。A：在每组母线上装设； B：在每条架空进线上装设；C：在每组变压器上装设；D：在每组母线和架空进线上均装设。【答案】：D

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

