![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part15).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part15）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.220kV线路（见图5-15）K点发生相间短路，电源、线路阻抗标么值已在图中注明，额定电压为220kV，基准容量为1000MVA。短路点的正序短路电流（有名值）为（）。A：2.OlkA5 B：2.39kA； C：4.18kA；D：0.91kA【答案】：A【解析】：

2\.现有一小型发电厂，地处雷电活动特殊强烈地区，其单机容量为12000kW的直配电机，出线回路中无限流电抗器，进线电缆段为120m。进线段的雷电过电压保护措施在分析比较后确定宜采取的措施是（）A：进线段采用排气式避雷器保护的接线；B：进线段釆用耦合地线保护的接线；C：进线段采用避雷线保护的接线；D：进线段采用电抗线圈保护的接线。【答案】：D

3\.集成多种复杂应用功能到统一系统当中，关键的问题是()。A：计算机硬件平台是否先进； B：功能是否全面；C：支撑系统是否优劣； D：系统规模是否庞大。【答案】：C

4\.某工程单元控制室采用控制和动力直流系统分设的方式，动力采用无端电池220V直流系统，蓄电池浮充电压为2.25V,若蓄电池组的实际容量选择为2400Ah,该工程直流负荷统计如下：(1)0~1min放电电流为767.6A；(2)1~60min放电电流为431.5A；(3)60~90min放电电流为417.2A,(4)90~180min放电电流为174.2A；(5)180~480min放电电流为116.1A。请根据上述参数回答下列问题。在满足蓄电池组事故放电补充电要求的条件下，充电器的额定电流计算值为（）。A：59A； B：88A； C：124A； D：204A。【答案】：D【解析】：Zc=1.1CΣ/T+Ijc=1.1X1482/8+0=204。

5\.下列宜远方及就地操作的是（）。A：220~500kV倒闸操作用隔离开关；B：220~用隔离开关；C：220~500kV接地隔离开关；D：220~500kV母线接地隔离开关。【答案】：A

6\.耐张绝缘子串采用X—4.5或XP—6型悬垂绝缘子。在海拔高度为1OOOm及以下一级污秽地区，11OkV耐张绝缘子串不宜少于（）。A：6片； B：7片； C：8片; D：9片。【答案】：C【解析】：按《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）第9.0.2条表9.0.2，在海拔髙度为1000m及以下的一级污秽地区，220kV耐张绝缘子串不宜少于14片，11OkV耐张绝缘子串不宜少于8片。

7\.有限电源供给短路电流，当实际发电设备与运算曲线性能有较大差距时，需要修正的情况为（）。A：误差为2%；B：误差为5%；C：误差为4%； D：误差为8%。【答案】：B

8\.线路上有各种杆塔用于各种档距，但其导线是相同的，故每米电线的荷载是相同的，该荷载称为电线的单位荷载，用于各种杆塔和绝缘子串的荷载计算。各种电线标称截面很多，拉断力各异，但其拉断应力是一致的，如铝绞线约157N/mm2，钢绞线约1175N/mm2,轻型钢芯铝绞线约245N/mm2，正常型钢芯铝纹线约275N/mm2，加强型钢芯铝绞线约305N/mm2。故电线的力学计算与其他结构计算一样，用应力作计算参数，故将单位荷载换算到电线每平方毫米上的荷载，称为比荷载，简称比载。表征电线垂直荷载或比载有以下各种，其中不是的为（）。A：电线自重； B：电线覆冰的冰重；C：分裂导线间隔棒重或覆冰间隔棒重D：电线振动荷载【答案】：D【解析】：根据《电力工程髙压送电线路设计手册》（第二版）178页表3-2-3相规定。

9\.为节约投资，在系统允许的情况下，边远地区的终端变电站或分支变电站，可以采用简易电器的变电站。一般简易电器变电站最高电压为（）。A：10kV; B：35kV； C：66kV； D：110kV。【答案】：D【解析】：根据《电力工程电气设计手册》（1)第2-6节第三、6条规定：对简易变电站的定义就是指110kV及以下的远区终端变电站（即最髙电压为 110kV)

10\.简易保护接线的变电所35kV侧，阀式避雷器与主变压器或电压互感器间的最大电气距离-般不宜超过（）。A：5m； B：1Om； C：15m; D：20m。【答案】：B
11\.后备保护是指（）。A：高频保护；B：母线保护； C：电流速断保护；D：当主保护或断路器拒动时，用于切除故障的保护。【答案】：D

12\.提高电力系统稳定水平的根本办法是合理加强电网结构，以及采用合适的提高系统稳定的措施。因此，在系统设计中应根据系统的不同特点，对电网结构建设提出要求，并采用合理的稳定措施以达到《电力系统安全稳定导则》（DL755—2001）、《电力系统设计技术规程》（SD131—1984试行）的要求。合理的电网结构不应满足以下（）基本要求。A：具有一定的灵活性，并能适应系统发展的要求；B：有较大的抗扰动能力；任一元件无故障断开，不致使其他元件超过规定的亊故过负荷和电压允许偏差的要求；C：多重故障下不采用措施应能保持电力系统的稳定运行；D：满足分层和分区的原则；能合理控制系统短路电流.【答案】：C【解析】：分析过程： 根据《电力系统安全稳定导则》（DL755—2001）2.1.2条及《电力系统设计手册》第十五节第十二章第六节的相关规定。

13\.某新建2X300MW火力发电厂，每台机组设A、B两段6kV工作段，全厂设01A、O1B两段6kV公用段，公用段间设有联络断路器，正常运行时公用段分别由IA、IIA单元段供电。每台机组设一台分裂绕组髙压工作变压器，容量50/27-27MVA，半穿越阻抗U’dl-2=21%,额定变比20±2X2.5%/6.3—6.3kV。每台机组设一台备用电动给水泵，接于单元B段。发电机出口短路容量为4330MVA，每段6kV母线计算负荷及所接电动机额定功率之和如表3所示。经估算，6kV高压厂用电工作段所连设备的电缆总电容单相值最大为1.68μF，该厂用电系统宜采用（）。A：高电阻接地；B：低电阻接地；C：不接地； D：消弧线圈接地【答案】：A【解析】：按《电力工程电气设计手册》（1） 80页中的计算公式（3-1）。根据DL/T5153—2002第4.2.1条要求，宜采用高电阻接地方式。

14\.正常运行条件下，GIS外壳上的感应电压不应超过（）。A：24V； B：36V； C：60V； D：100V。【答案】：A

15\.220kV系统振荡周期一般可严()。A：不大于1.5s；B：不小于2s； C：不大于2.5s； D：不大于3s。【答案】：A

16\.杆塔挂线点承受的电线垂直荷载为其前后侧电线最低点间电线的重量（自重或自重加冰重）。P=P0（l1v+l2v）=P0lv式中P0——每米线重，kg?f；lv——垂直档距，m。某直线塔lv=461.5m，LGJ—300/50导线自重P0=1.21kg?f/m，每相导线垂直荷载为（）N。A：5120； B：5580； C：6120=； D：5472,【答案】：D【解析】：461.5X1.21X9.8=5472.5（N）根据《电力工程高压线路设计手册》（第二版）。183页，式（3-3-11），P0=P1llv+P1l2v=P1l v461.5X1. 21X9.8=5472.5 (N)

17\.最小发电机容量为100MW机组的电厂其出线电压（）。A：可超过两种； B：不应超过两种；C：根据需要确定； D：—般不超过两种。【答案】：B

18\.采用真空断路器开断空载高压感应电动机，过电压一般不超过（）。A：2.2p.u.； B：2.3p.u.； C：2.4p.u.； D：2.5p.u.。【答案】：D

19\.某220kV变电所，220kV电气主接线为双母线，有多回220kV出线，配置有母线保护（含断路器失灵保护)，每回220kV线路配置了一套高频闭锁方向保护和一套高频闭锁距离保护作为线路的主保护，每套主保护中还有完整的阶段式后备保护，分析保护的动作行为。当发生以上（1)中的故障，且断路器拒动，以下动作行为正确的是（）。A：母线保护动作断开母联断路器；B：母线保护动作断开1号线路所在母线上的所有连接元件的断路器；C：失灵保护动作无时限断开母联断路器及1号线路所在母线上的所有连接元件的断路器；D：失灵保护动作无时限以较短时限断开母联断路器；再经一时眼断开1号线路所在母线上的所有连接元件的断路器。【答案】：D【解析】：根据《继电保护和安全自动装置技术规程》（GB 14285—2006)4.6.2,4.9.3.2款的相规定。

20\.已知光缆中带实芯锎线的直流试验电压为2000V,开通140Mb/s数字通信系统远供制式为“导线一导线”中性点接地制，且远供电压有300V或1300V两种电压，试计算光缆中各元件危险影响允许值。有铜线光缆中，一般铜线的允许值为（）。A：1700V； B：1200V； C：1530V； D：510V。【答案】：B【解析】：根据《输电线路对电信线路危险和干扰影响防护设计规程》（DL/T5033—2006）的4.1.7条的有关规定。 2000X0.6=1200（V）

21\.某发电厂高压厂用电电压采用1OkV,中性点经高阻接地，所有负荷在发生单相接地时均要求立即跳闸。热力系统中有电动给水泵1台，配套电机为3000kW。在某电缆样本中摘得以下电缆额定电压数据，该电动给水泵的供电电缆的额定电压宜选择（）（相地额定电压/相间额定电压，kv/kv）。A：6/10； B：8.7/10； C：10/10； D：8.7/15。【答案】：B【解析】：解答过程：根据《电力工程电缆设计规范》（GB50217—1994），第3.3.1条和第3.3.2条，相间额定电压不得低于使用回路的工作线电压，按题示不低于10kV；相地额定电压不宜低于133%的使用回路工作相电压（高阻接地系统），即不宜低于1.33X10/1.732=7.7（kV）；故选择B，8.7/10kV，C、D选项也能满足运行要求，但投资较大，

22\.某35kV线路全长为35km?当全线为架空地线的架空线路时，下面电容电流正确的是（）A：3.042A； B：4.04A； C：4.5A； D：4.73A,【答案】：B【解析】：根据《电力工程电气设计手册》（1）第6-9节第一条第（四）款，计算如下： Ic1=3.3XUeLX1O3=3.3X35X35X1O3=4.0425（A）

23\.水电厂设计中，用于（）线路和（）及以上发电机断路器应有两套独立的跳闸线圈。A：110~500kV,125MW； B：220~500kV,200MW；C：330~500kV,300MW； D：330~500kV,600MW。【答案】：C

24\.某500kV变电站，500kV配电装置拟采用悬吊管母、断路器三列式布置、主变压器低构架横穿进串的屋外中型配电装置；220kV配电装置采用悬吊管母、分相中型、断路器单列布置；35kV采用软母线中型布置，断路器双列布置，500kV保护小室布置在串间；220kV保布置在配电装置分段间隔出线构架间；主变压器、35kV保护小室1个，布置在配电装置内，站前区布置有主控制楼，试回答下列各题：在三相四线制照明回路（光源为气体放电光源）中，中性线截面应按（）选择。A：最小负荷相的电流；B：最小、最大负荷相电流的平均值；C：最大负荷相的电流；D：最大负荷相电流的50%。【答案】：C【解析】：根据DLGJ 56-1995的7.6.3条的相关规定。

25\.200MW机组以上的发电厂不宜采用三绕组变压器，如髙压和中压需要连接时可采用变压器联络，当采用自耦变压器作联络变压器时，其主要潮流应为（）。A：高压向低、中压送电； B：中、低压往高压送电；C：C低压向高、中压送电 D：高、低压向中压送电.【答案】：B

26\.单支避雷针的高度为25m;在地面上的保护半径为（）。A：35m； B：37.5m； C：40m； D：42.5m。【答案】：B

27\.某工程的主变压器容量为240MVA,XB=15%，高压侧为330kV，其最短线路的长度L=50km，X1=0.34Ω·m。保护装于发电机机端出口时，阻抗保护整定值为（）。A：5.93Ω； B：4.1Ω； C：6.2Ω； D：4.5Ω。【答案】：B【解析】：见《电力工程电气设计手册》（2)算例29-6(第680页)。阻抗保护计算如下：保护装于发电机端出口时，安装处电流互感器变比nt=12000/5，电压互感器变比ny=15.75/0.1。保护整定值

28\.对具有串联电容器装置补偿输电线路采用强行补偿措施可以提髙暂态稳定水平，具体的鰣是（）。A：串联电容器补偿装罝内切除部分并联电容器；B：串联电容器补偿装置内切除部分串联电容器；C：串联电容器补偿装置内切除全郜电容器；D：串联电容器补偿装置内短接全部电容器，【答案】：A

29\.若已知系统简图如图5-9所示，系统中正序电抗x1Σ=0.055，负序电抗x2Σ=O.0565，零序电抗x0Σ=0.0424，Sj=1000MVA。两相短路正序电流有名值为（）。A：9.867kA； B：9.877kA； C：9.887kA； D：9.879kA。【答案】：A【解析】：先求两相短路正序电流标么值故有名值I1"(2)=1X8.97=9.867（kA）

30\.在高压厂用电系统的短路计算中，对异步电动机的反馈电流，其周期分量和非周期分量的等值衰减时间常数（）。A：相等；B：无法确定；C：周期分量等值衰减时间常数大于非周期分量；D：周期分量等值衰减时间常数小于非周期分量。【答案】：A

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

