![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part29).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part29）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.当系统负荷变动周期约在10s至2~3min之间时，应该进行频率的（）。A：一次调整； B：二次调整；C：三次调整； D：—、二次裯整同时进行。【答案】：B
2\.在低压电力系统中，全部采用接地保护时，应装设能（）切除接地故障的继电保护装置。A.人工；B.遥控；C联动；D.自动。A：AB：BC：CD：D【答案】：D
3\.在海拔高度不超过1000m的地区，在常用相间距离情况下，220kV导体可不进行电晕校验的最小导体型号及外径为（）mm。A：LGJ—70，Φ18; B：LGJ-300,Φ30;C：2XLGJQ-300,Φ40; D：LGJ—185,Φ20【答案】：B

4\.对于发电厂主变压器的选择，以下说法错误的是（）。A：受运输条件眼制时，300MW及以下发电机组的主变压器也可选用单相变压器组；B：容量为200MW的机组不宜采用三绕组变压器；C：容量为1OOMW的机組以两种升高电压向用户供电或与电力系统连接时，应采用三绕组变压器；D：发电机升压变压器不能选用自耦变压器。【答案】：C
5\.低压短路电流的简便计算方法为（）。A：标么值法； B：标么值和有名值结合；C：有名值法； D：有名值为主，标么值为辅。【答案】：C

6\.火力发电厂髙压厂用配电装置室开关柜的设备双列布置操作通道、背面维护通道、侧面维护通道的常用尺寸，正确的是（）。A：固定式 2.Om, 手车式2.5m；1.Om；.1.0m；B：固定式 2.3m，手车式3.0m；0.8m；1.0m；C：固定发 1.6m,手车式2.0m；0.8m；1.0m；D：固定式 2.5m，手车式3.5m；0.8m；1.0m。【答案】：B

7\.距500kV送电线边导线投影外20m处，在无雨、无风、无雾天气，频率0.5MHz的无线电干扰限值为（）。A：53dB； B：55dB； C：58dB； D：62dB。【答案】：B

8\.杆塔挂线点承受的电线垂直荷载为其前后侧电线最低点间电线的重量（自重或自重加冰重）。P=P0（l1v+l2v）=P0lv式中P0——每米线重，kg?f；lv——垂直档距，m。某耐张塔l1v=567m，l2v=622mLGJ300/50导线，自重P0=1.21kg?f/m,每相导线前后侧挂点的垂直荷载为（）。A：-5500/5800；B：—6470/6950；C：-6724/7376；D：-7120/7500.【答案】：C【解析】：根据《电力工程高压线路设计手册》（第二版）。183页，式（3-3-11），P0=P1llv+P1l2v=P1l v

9\.在A类电气装置的接地装置设计中，标准规定了接地装置导体的最小尺寸，请根据屋内、屋外两种不同条件下，确定地下敷设的扁钢的最小截面和厚度。当用于屋外、地下敷设时，扁钢的最小截面和厚度是（）。A：24mm2,3mm；B：24mm2，4mm； C：48mm2,4mm；D：48mm2,6mm。【答案】：C【解析】：根据 DL/T621-1997P5第6.1.5条规定（见表1）。

10\.某火力发电厂装有2X300MW机组，其低压厂用电采用380V，中性点经高电阻接地。关于髙电阻接地方式特点的叙述，说法有错的是（）。A：可以避免单相接地时开关跳闸、电动机停运及两相运行，提高了系统运行可靠性B：交流操作的电动机回路需另设控制变压器；C：可以简化厂用电接线；D：电容性电流很小，应加入的电阻性电流较大，但应满足接地指示装置灵敏性的要求。【答案】：C【解析】：根据《电力工程电气设计手册》（1)第3—4节第三条第（一）款。

11\.某火力发电厂电气主接线如图2所示。为节约线路走廊，出线1和出线2为同塔双回送出，出线3和出线4也为同塔双回送出。配电装置采用屋外敞开式普通中型配电装置，断路器单列式布置，间隔宽度15m，母线采用支持式铝管母线，管母外径150mm，两组母线间距为5m。发电机额定容量均为300MW，最大连续容量为395MVA，母线穿越容量为800MVA。220kV最大短路电流为40kA，短路切除时间为0.3s.每台机厂用负荷为32MVA。如220kV主接线更改为断路器接线，所有进出线均不装进出线隔离开关，则220kV主接线中需要（）组隔离开关。所有隔离开关均为双柱水平断口型。并绘制出接线示意图，图中应画出母线、断路器、隔离开关、电流互感器、电压互感器及避雷器。A：20； B：22； C：24； D：27。【答案】：C【解析】：采用1（1/2）断路器接线时，共配成3个完整串及1个不完整串，共11台断路器，共需22组隔离开关，另母线电压互感器还需要2组隔离开关，共计24组。接线示意如下。

12\.隔离开关选择，关于屋外隔离开关接线端允许水平机械荷载，下面所列正确的是（），A：35~63kV单柱式隔离开关为800N；B：11OkV单柱式隔离开关为1100N；C：11OkV单柱式隔离开关为1000N；D：220kV单柱式隔离开关为1600N。【答案】：C【解析】：解答过程：根据DL/T5222—2005第10.0.1、10.0.2条和表10.0.10之规定。

13\.发电厂和变电所的控制电缆和绝缘导线按机械强度要求。弱电控制回路导体截面（铜芯）应不小于（）。A：0.5mm2； B：mm2； C：1.5mm2； D：2mm2。【答案】：A【解析】：根据DL/T5136—2001第9.5节选择。

14\.对发电机定子绕组的单相接地故障。与10.5kV母线直接连接发电机（不考虑消弧线困的作用），()应装有选择性的接地保护装置，A：当单相接地故障电流大于2A时；B：当单相接地故障电流大于3A时；C：当单相接地故障电流大于4A时；D：当单相接地故障电流大于5A时。【答案】：B【解析】：根据GB/T14285—20064.2.4.2条，答案为B

15\.送电线路的设计气象条件是根据沿线气象资料和附近地区已有线路的运行经验。按规定的重现期确定。110~330kV线路/大跨越规定的重现期为（）。A：10年/20年,；B：15年/30年；C：20年/40年；D：0.25年/50年.【答案】：B【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）6.0.1条的相关规定。

16\.35?66kV导线与树木（考虑自然生长高度）之间最小垂直距离应保持在（）及以上。A：3. 0m; B：3. 5m； C：4. 0m； D：4. 5m。【答案】：C

17\.35kV系统若采用保护间隙，其保护间隙的主间隙距离不应小于（辅助间隙的距离可采用（）。A：180mm,15mm； B：190mm,16mm；C：200mm,18mm; D：210mm,20mm。【答案】：D

18\.计算某水电厂低压厂用电系统短路电流。不符合低压厂用电系统短路电流计算原则的是（）。A：仅计电抗不考虑电阻；B：采用一级低压供电的厂用电变压器高压侧系统阻抗不计；C：采用二级电压供电的系统，低压厂用电变压器高压側系统阻抗要计；D：计算主屏母线短路电流时，20kW以上异步电动机的反馈电流要计。【答案】：A【解析】：根据 DL/T 5164-2002第8.2.1条。

19\.某火力发电厂新建4台300MW机组，高压厂用电压采用6kV，高压厂用工作变压器选用容量为40/25—25MVA的分裂变压器，其半穿越阻抗Zldl-2'=16.5%，单侧铜耗为160kW。厂变分裂系数为3.5。机组电动给水泵为6300kW，给水泵启动前厂用母线已带负荷S1为l8000kVA，给水泵参数：启动电流倍数KQ=6,额定效率ηQ=0.97,额定功率因数cosφ=0.9,那么给水泵启动时母线电压标么值应为（）。A：0.82；B：0.84； C：0.876； D：0.864。【答案】：A【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）附录J，无励磁调压变压器取1.05见附录H。

20\.设备的额定电压与设备最高电压，系统额定电压为330kV，电气设备最高允许电压应为（）。A：340kV； B：345kV； C：356kV； D：362kV。【答案】：D【解析】：解答过程：查《标准电压》（GB156-2003）之表3、4、5。

21\.计算机系统接地线截面的选择（采用绝缘锎绞线或电缆为接地线〉。计算机系统地（逻辑地、信号地、屏蔽地）至总接地板的连接为（）。A：6mm2； B：10mm2； C：16mm2； D：20mm2。【答案】：C【解析】：根据DL/T5136—2001第13章选择。

22\.在蒸汽浓度较大或灰尘较多的场所，光源宜采用（）。A：荧光灯； B：髙压钠灯； C：荧光高压汞灯；D：白炽灯。【答案】：B

23\.高型布置的220kV屋外配电装置，应设高层通道和必要的围栏，通道宽度可采用()。A：8OOmm； B：1.8m； C：2m； D：3~3.6m。【答案】：D

24\.330?500kV配电装置的接线，当进出线回路数为6回及以上且配电装置在系统中具有重要地位时，宜采用（）。A：双母线接线； B：双母线单分段带旁路接线C：一台半断路器接线； D：双母线单分段接线【答案】：C

25\.某500kV变电所，变压器侧避雷器的额定电压为420kV，20kA标称雷电流下的额定残压值为995kV;线路断路器侧避雷器的额定电压为444kV,20kA标称雷电流下的额定残压值为1050kV。A： 其他电气设备内绝缘全波额定雷电冲击耐压最小值为（）。B：1461kV； C：1466kV； D：1470kV； a1475kV。【答案】：C【解析】：根据DL/T620~199710.4.4条的相关规定，变压器内绝缘全波雷电冲击耐压最小值为：对其他电气设备内绝缘全波额定雷电冲击耐压Und与避雷器残压Ubnc的配合系数Kc≥l.4，即得变压器内绝缘全波雷电冲击耐压最小值为Und=KcUbnc=1.4X1050=1470(kV)。

26\.对发电机外部相间短路故障和作为发电机主保护的后备，当发电机容量为50MW及以上时，可装设负序过电流保护和单元件低压启动过电流保护.对于低电压元件的整定，正确的说法是（）。A：低电压元件接相电压；B：对汽轮发电机，动作电压为发电机額定电压的0.8倍； C：灵敏系数按主变压器高压侧母线二相金属性短路的条件效猃；D：灵敏系数应不小于1.2。【答案】：D【解析】：根据DL/T684—19994.2.1条的要求选择
27\.某煤电联营坑口火力发电厂，采用交流500kV电压等级、二回出线将电厂电力送到受端负荷中心变电所，送电线路长度（L）250km,每公里电容（C）0.0126336F，为限制工頻过电压和潜供电流要在每条500kV线路受端侧装设150Mvar髙压并联电抗器。请分析和计算以下问题。受端500kV变电所装设的低压并联电抗器容量是（）。A：360Mvar； B：300Mvar； C：180Mvar； D：240Mvar。【答案】：D【解析】：Q'LΣ=Q LΣ-2 X150=540—300=240（Mvar）

28\.如图5-7所示的网络，请用分配系数法简化。x'1为（）。A：4.54； B：3.54； C：5.54； D：6.54。【答案】：C【解析】：x1=xΣ/C1=3.66/0.66=5.54

29\.根据热稳定条件’在未考虑腐蚀时’接地装置接地极的截面Sj与连接至该接地装置的接地线截面Sx之间的关系是，Sj不宜小于Sx的（）。A：65%； B：75%； C：80%； D：85%。【答案】：B
30\.某火电厂装设600MW机组2台，动力中心为单母线接线；锅炉低压变压器380V/220V2台动力中心为单母线接线。均为明备用接线方式。每台机组根据计算保安负荷选择1台1100kW柴油发电机作为交流保安电源，以下各项说法不正确的有（）。A.柴油发电机带负荷启动一台最大容量的电动机时，能承受150%Se(发电机额定容量kVA：时间为15s来校验；B：发电机使用地点环境条件不同于标准使用条件时，应对柴油机的输出功率进行修正；C：柴油机实际榆出功率与初始投入的起始功率（kW)之比应不小于2；D：柴油发电机应采用应急塑，快速电自启动，失电后第一次自启动恢复供电时向应取10~15s。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

