![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part32).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part32）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.500kV配电装置采用软母线，导线直径为50mm,其局部断面图如图8-1所示（母线挂线点髙度为20m,导线弧垂尺寸，跨线为3500mm，母线弧垂为2000mm)，请根据以下各题要求分析（或计算）回答问题。请确定图8-1的X1、X2、X3、X4、X5值(单位为mm)为（），并说明其校验条件值.A：X1=3800、X2=4300、X3=4550、X4=4550、X5=7500；B：X1=3800、X2=4550、X3=4550、X4=4550、X5=7500；C：X1=3800、X2=4550、X3=4300、X4=4550、X5=7500 D：X1=3800、X2=4550、X3=5800、X4=4300、X5=7500.【答案】：A【解析】：根据《高压配电装置设计技术规程》（DL/T 5352-2006)表8.1.1可知:X1=A1值=3800;X2=A,值=4300X3=X4=B1值=4550;X5=C值（按静电感应的场强水平确定)。

2\.某发电厂拟采用悬挂高度为29m的两根平行避雷线和一高度也是29m的独立避雷针联合作为髙度为16m设施的防雷保护。现已知两根平行避雷线间距离为24m,长度为46m；-雷针与最近一根避雷线两端的距均是46m,现按有关公式计算、校验此方案的可行性（被保护设施均在避雷线间和避雷线与避雷针间所形成的平行四边形和三角形保护范围内）。校验结果是（）。A：被保护设施在两根平行避雷线的保护范围内；B：被保护设施在避雷针保护范围内；C：C被保护设施超出两跟平行避雷线和避雷针联合的保护范围；D：被保护设施全在两根平行避雷线和避雷针的联合保护范围内。【答案】：D【解析】：根据DL/T620—19975.2节的相关规定。因hx≥0.5h，故bx=0.47(h0-hx）P=O.47(17.5-16)X1.0=0.7(m)。(式中：h0=h—D/4P=29—46/4X1.0=17.5)根据计算结果bx=0.7m≥0，则全部面积受到保护。即被保护设施全在两根平行避雷线和避雷针的联合保护范围内。

3\.电线是由多股单线绞制而成，受力后会产生塑性伸长和蠕变（简称初伸长），它与拉力的大小和时间有关，在运行中，这种初伸长逐渐放出，使弧垂增大，减小了安全距离，所以在架线施工中，需预先补偿，即适当减小施工弧垂，使初伸长放出后达到设计预期弧垂。常用的初伸长补偿方法有（）。A：将电线预拉；B：较实际施工温度降低一定温度数傳At查施工孤垂；C：加大施工张力；D：降低施工张力。【答案】：B【解析】：根据DL/T5092—1999中7.06条规定。

4\.对于3150~5000kVA的变电所35kV侧，可根据负荷的重要性及雷电活动的强弱等条件，适当简化保护接线，变电所进线段的避雷线长度可减少到（）。A.1000m；B.600~800m;C500~600m；D.300~500m。【答案】：C

5\.某水电厂装机容量为3X50MW,选用了3台厂用变压器，且互为备用，发电机电压无直配线。如发电机单机容量为150MW,发电机内部发生单相接地故瘅不要求瞬时切机。经计算，发电机电压回路及升压变压器低压卷的电容电流总计为2.5A，发电机中性点宜采用的接地方式为（）。A：中性点不接地； B：中性点直接接地；C：中性点经消弧线圈接地（欠补偿方式）；D：中性点经消弧线圈接地（过补偿方式）。【答案】：C【解析】：解答过程：根据《交流电气装置的过电压保护和绝缘配合》DL/T620—1997第3.1.3条应为C。

6\.某电厂新建4X300MW国产亚临界燃煤发电机组，以500kV升高电压接入系统，500kV出线2回，500kV出线及母线均不装设高压并联电抗器。4台机组连续建设，均采用发电机一变压器组单元接线接人厂内5OOkV每线，该电厂是区域性主力电源，在系统中具有十分重要的地位。取基准容量Sj=1OOMVA,500kV系统正、负序电抗为0.006,零序阻抗为0.013；主变压器370MVA,Ud=14%,零序阻抗105.1Ω；发电机额定功率3OOMW，最大连续功率33OMW,直轴超瞬变电抗（饱和值）X"d=16%,负序电抗（饱和值）X2=17.18%，零序电抗（饱和值）X0=7.3%，cosφ=0.85,出口电压为20kV。主保护动作时间加相应断路器开断时间为0.1s,后备保护动作时间加相应断路器开断时间为1s。试计算500kV母线单相短路电流起始有效值为（）。A：8.46kA；B：25.38kA； D：21.99kA。【答案】：B【解析】：①根据正序网络图计算X1Σ=O.004；②根据负序网络图计算X2Σ=O.004；③根据零序网络图计算X0Σ=0.005；
7\.大型水电厂在全部机组运行时应不少于（）厂用电电源。A：5个； B：4个； C：3个； D：2个。【答案】：C
8\.为便于运行调度灵活选择接地点，普通变压器中性点应（）。A：设置隔离开关，变压器中性点采用半绝缘；B：设置隔离开关和避雷器，变压器中性点采用全绝缘；C：设置隔离开关和避雷器,变压器采用半绝缘；D：直接接地。【答案】：C

9\.水电厂厂用电具有厂用负荷较小、供电范围较大、电厂建设周期较长要便于过渡等特点，为适应这些特点，厂用电电源应满足以下条件。不符合厂用电电源基本要求的是（）。A：电源相对独立；B：满足各种运行方式下的厂用电负荷需要并保证供电；C：投资最少；D：当一个电源故障时，另一电源应能自动或远方操作切换投入。【答案】：C【解析】：根据《水力发电厂厂用电设计规程》（DL/T5164—2002)第5.1.1条，不符合厂用电电源求的是C。

10\.某发电厂高压厂用电电压采用1OkV,中性点经高阻接地，所有负荷在发生单相接地时均要求立即跳闸。热力系统中有电动给水泵1台，配套电机为3000kW。该电动给水泵回路的电缆拟采用单芯电缆，截面为150,电缆外径为40mm，至电动机处需采用一段约12m长、直角弯不超过2个的电缆保护管，试问该电缆保护管宜为（）。A：1根φ70（内径68mm）的键锌钢管； B：3根φ70（内径68mm）的镀锌钢管；C：1根φ100（内径106mm）的镀锌钢管；D：1根φ125（内径131mm）的镀锌钢管。【答案】：D【解析】：解答过程：提示回路共采用了3根YJV-8.7/l0-1X150电缆。根据《电力工程电缆设计规范》（GB50217—1994），第5.4.4条，这3根电缆可采用1根保护管，电缆保护管的内径，不宜小于电缆外径或多根电缆包络外径的1.5倍。如果1根电缆保护管只穿1根电缆，则保护管外径不小于40X1.5=60mm，但是交流单相电缆不能用未分隔磁路的钢管。如果1根电缆保护管穿3根电缆，可根据简单的几何可求出电缆的包络外径为2（40/2+40/1.732）=86.2（mm）,则保护管外径不小于86.2X1.5=129.3（mm）。只有答案D合适。

11\.某220kV变电所距海边约0.8km。66kV经消弧线圏接地，主变压器66kV侧的爬距宜取（）。A：1813mm； B：2248mm； C：3150mm； D：3906mm,【答案】：D【解析】：根据《高压架空线路和发电厂、变电所环境污区分级及外绝缘选择标准》（GB/T16434—1996）之表1和表2，主变压器66kV侧采用IV级污秽等级的爬电比距为3.1cm/kV，爬距为126X3.1=3906（mm）。

12\.控制回路电缆截面的选择，应保证最大负荷时，控制电源母线至被控设备间连接电缆的电压降不应超过额定二次电压的（）。A.5%；B10%；C.12%；D.15%.【答案】：C

13\.火力发电厂低压厂用备用变压器引接方式正确的是（）。A：低压厂用备用变压器宜与需要由其自动投入的低压厂用工作变压器接在同一髙压母线段上；B：低压厂用备用变压器不宜与需要由其自动投入的低压厂用工作变压器接在同一高压母线段上；C：C低压厂用工作变压器台数少于高压母线段数时，备用变压器可由任一高压母线段引接； D：低压厂用备用变压器宜接至外部电网引接的可靠专用线路上。【答案】：B

14\.某2X300MW火力发电厂厂用电系统采用6kV和380V两级电压，其中每台机组设A、B两段6kV工作段，全厂设01A、OlB两段6kV公用段，考虑公用段工作电源取自1、2号机组6kV工作段，备用电源取自启动/备用变压器。见示意图9。每台机组设一台电动给水泵，都接于机组6kV工作A段，髙压厂用分裂变压器容量为：40/25—25MVA（无载调压）。条件同（1）题，且1号机6kVA段计算负荷：19520kVA（2号机相同）电动给水泵额定容量为5000kW；B段计算负荷：20360kV6A（2号机为20450kVA）；试确定髙压厂用变压器的阻抗电压（％）范围（启动电压计算只考虑正常最大一台电动机启动，最大电动机ηdcosφd=0.8）为（）。A：13%~17%；B：14%~18%；C：15%~19%；D：16%~20%。【答案】：D【解析】：解答过程：按启动电压计算确定变压器阻抗的上限。根据题意。计算过程只考虑正常最大一台电动机启动。按规程，最大一台电动机启动时，高压厂用母线电压不应低于80%。电动给水泵是机组最大电动机，它接于6kV工作A段，因此按A段计算。电动给水泵起动前A段已带负荷标么值S1=14520/25000=0.581
15\.110kV送电线路边导线与建筑物之间的距离，在最大计算风偏情况下，不应小于()。A：4. 0m； B：4. 5m； C：5.0m; D：5. 5m【答案】：A

16\.某220kV屋外敞开式配电装置，进线长度为2km，进线回路数为3回，在母线上设置普通阀式避雷器作为雷电侵入波的保护，则避雷器至主变压器的最大距离为（）。A：185m；B：195m; C：200m； D：205m。【答案】：B

17\.计算某水电厂低压厂用电系统短路电流。同上，由厂用电变压器供给的短路冲击电流为（）。A：29.1kA； B：32.97kA； C：36.82kA； D：40.68kA。【答案】：B【解析】：
18\.某钢铁公司自备热电厂装机3X60MW，发电机出口电压为1OkV,钢铁公司需要20回1OkV电源，多余电量以110kV电压等级上网。1OkV出线每回容量最小为5MVA，均为电缆出线，供电距离100~2000m不等。厂用电率按8%考虑，cosφ=0.8。假定发电机出口短路电流I"=38kA，ich=931kV,发电机引出线宜采用（）。（说明：导体载流量综合环境校正系数取1）。A：3（125X10）矩形铝母线，竖放，相间距300mm,絶缘子间距2200mm；B：3（125X10）银形铝母线，竖放，相间距300mm，绝缘子间距1200mm；C：2（125X55）槽形铝母线，实连，相间距300mm，绝缘子间距3000mm；D：2（125X55）槽形铝母线，实连，相间距300mm,绝缘子间距2280mm。【答案】：D【解析】：解答过程：60X1.05/√3X10X0.8=4547（A）按《导体和电器选择设计技术规定》（DL/T5222—2005）第7.3.2条规定，4000~8000A宜选槽型导体，根据共振校验，绝缘子间距不大于2280mm。[根据《电力工程电气设计手册》（1）334页所述或《导体和电器选择设计技术规定》（DL/T5222—2005）表Di10]。
19\.设备的额定电压与设备最高电压，系统额定电压为1OkV时，电气设备最高允许电压应为（）。A：10.5kV； B：11kV； C：11.5kV； D：12kV。【答案】：D【解析】：解答过程：查《标准电压》（GB156-2003）之表3、4、5。

20\.火电厂二次回路自动开关额定电流的选择。干线上的自动开关脱扣器的额定电流应较支线上的大（）。A：1~2级； B：1.5~2.5级； C：2~3级； D：2.5~3.5级。【答案】：C【解析】：根据 DL/T5136—2001第9.2.11条。

21\.火力发电厂容量为600MW机组，高压厂用启动/备用变压器设置条件中，正确的是（）。A：当发电机出口不装断路器或负荷开关时，每台机组应设1台启动/备用变压器；B：当发电机出口不装断路器或负荷开关时，每2台机组应设1台或2台启动/备用变压器；C：当发电机出口装有断路器或负荷开关时，3台及以下机組可设置1台高压启动/备用变压器iD：当发电机出口装有断路器或负荷开关时，5台及以下机组可设置1台高压启动/备用变压器。【答案】：B

22\.某220kV线路，双分裂LGJ—300/40导线，悬垂绝缘子串长为3.Om,计算弧垂用，k值取7.75X10-5l/m，使用的铁塔如图10所示。假设风速V=25m/s，覆冰b=10mm，采用双分裂LGJ—300/40导线，2号塔与相邻塔的关系如图11所示。L1=350m,△h1=70mL2=400m,△h2=-60m导线无冰无风时的应力σ=58.8N/mm2,导线单重：ω1=1.133kg/m,截面：S=338.99mm2。则2号塔导线的垂直档距为（）m。A：450； B：463；C：485； D：520。【答案】：B【解析】：解答过程：根据《电力工程髙压送电线路设计手册》第二版（184页）式（3-3-12）
23\.为消除由于温度变化引起的危险应力，对滚动支持式铝管母线一般每隔（）m左右安装一个伸缩接头。A：20; B：根据计算确定；C：30~40; D：20~30,【答案】：B

24\.某35kV电网，全部采用架空导线，采用消弧线圈进行补偿。若导线对地电容的不对称系数为1%，补偿电网的阻尼率为0.05。采用全补偿方式运行和过补偿方式（脱谐度取为0.06）时，中性点长期位移电压分别为额定相电压的（）。A：20%,12.8%; B：25%,11.6%； C：30%,13.5%；D：35%,14.2%。【答案】：A

25\.灭磁电阻的选择。A： 励磁机灭磁电阻2km值为（）。B：126Ω； C：135Ω； C140Ω； D：150Ω。【答案】：A【解析】：2km值一般为励磁机励磁绕组热状态电阻值的10倍，QFS—50—2型配ZLG—320一300型励磁机，励磁绕组电阻值(75℃)为12.56Ω,则10X12.56=125.6Ω，选用126Ω电阻。

26\.电力系统无功补偿设备应包括容性和感性两种，那么以下一般不作于无功补偿设备用的是（）。A：变压器； B：并联电容器；C：并联电抗器；D：调相机和静止型动态无功补偿装置。【答案】：A

27\.在高压厂用电系统的短路计算中，对厂用电源提供的短路电流，下列描迷正确的是（）.A：周期分量和非周期分量的等值衰减时间常数相等；B：周期分量不衰减，非周期分量按厂用电源的等值衰减时间常数计算；C：周期分量的等值衰减时间常数大于非周期分量的；D：周期分量的等值衰减时间常数小于非周期分量的。【答案】：B

28\.接地电阻是指（）。A：接地极或自然接地极的对地电阻；B：接地网的对地电阻；C：接地装置的对地电阻；D：接地极或自然接地极的对地电阻和接地线电阻的总和。【答案】：D

29\.水力发电厂低压厂用电系统，低压电器选择和组合原则如下，请进行判断。厂用电系统发生短路时，应保证其供电回路各级保护电器有选择动作。在下述的低压电器组合中’正确的是（）。A：当支线采用断路器作短路保护时，干线可釆用断路器作保护，此时，干线上的断路器应带延时动作；B：当支线采用熔断器作短路保护时，干线也采用熔断器作保护，千线上的熔断器熔件应比支线熔断器熔件大一级级差；C：当支线采用断路器作短路保护时，干线可采用熔断器作保护，干线上的熔断器熔断时间在考虑误差后应取断路器的分闸时间的1.3倍；D：当支线采用熔断器作短路保护时，干线可采用断路器作保护，此时，干线上的断路器应帝延时时间应取考虑误差后的熔断器熔断时间的1.2倍。【答案】：A【解析】：根据DL/T 5164—2002第9.4.3条，正确的是A。

30\.某500kV开关站，地处边远山区，1OOkm之内无电源，按规划初期出线2回（均装设有髙压电抗器），逐步发展到最终6回出线，试回答下列各题。本站比较合理的电气主接线型式为（）。A：一个半断路器接线； B：双母线双分段接线；C：双断路器接线； D：1(1/3)断路器接线。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

