**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part39）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.某500kV变电站的建设规模如55题所述。变电站为有人值班，设有主控制室、500kV51小室、500kV52小室、220kV小室、主变压器小室。全站设置一套计算机监控系统实现监视、控制、远动等功能，监控系统的站控层设备布置在主控制室内，间隔层设备布置在各个小室内。请确定：在计算机监控系统中，间隔层设备与GPS标准时钟的误差应不大于（），事件顺序记录分辨率（SOE）不大于（）。A：1ms,2ms；。B：1ms,1ms；C：2ms,1ms；D：2ms,2ms。。【答案】：A【解析】：解答过程：根据DL/T5149—2001第5.5.10、6.12.2条可判断A正确。

2\.为节约投资，在系统允许的情况下，边远地区的终端变电站或分支变电站，可以采用简易电器的变电站。A：其最大容量一般为（）。。B：10MVA;。C：20MVA； C16MVA；。D：18MVA。。【答案】：C

【解析】：变压器最大容量为16MVA (表2-5所列）

3\.某500kV变电站已知系统阻抗和变压器参数如图4所示，站址位于一块荒地上，围墙外面有水塘。本工程接地网设计，下面错误的是（）。A：采用不等同距网格接地网；。B：水平接地极实施全面换土；。C：在地网边缘的四角设置深井接地极；。D：在地网内增加打入2.5m短垂直接地极。。【答案】：D【解析】：答案分析：利用短垂直接地极降低接地电阻是不可取的,浪费钢材’效果差，所以答案D是错误的。

4\.计算机系统接地线截面的选择（采用绝缘锎绞线或电缆为接地线）。机柜间链式接地连接线为（）。A：1.5mm2；。B：2.5mm2；。C：4mm2；。D：6mm2。。【答案】：A【解析】：根据DL/T5136—2001第13章选择。

5\.水电厂布置返回屏时，应根据下列（）准确条件决定。A：清晰视矩不大于2.5m，最大视距不大于3m，垂直清晰视区不大于65°，水平清晰视区不大于80°和下倾角不大于25°；。B：清晰视区不大于3m，最大视距不大于4m，垂直清晰視区不大于75°，水平清视区不大于90°和下倾角不大于30°；。C：清晰视距不大于3. 5m，最大视矩不大于4.5m,垂直清晰视区不大于80°，水平清晰视区不大于100°和下倾角不大于30°等条件综合考虑决定；。D：清晰视区不大于4m’最大视区不大于4.5m，垂直清晰视区不冬于90°，水平清浙视区不大于100°和下倾角不大于35°。。【答案】：C

6\.为消除由于温度变化引起的危险应力，对滚动支持式铝管母线一般每隔（）m左右安装一个伸缩接头。A：20;。B：根据计算确定；。C：30~40;。D：20~30,。【答案】：B

7\.某500kV输电线路根据电气计算分析：500kV断路器变电所侧和线路侧的工频过电压倍数为最高相电压的1.3倍和1.4倍以下，但潜供电流大于12A以上，不能满足快速单相重合闸要求，需要考虑装设500kV高压并联电抗器。在下列（）情况时不应该考虑装设髙压并联电抗器。A：线路断路器变电所侧和线路倒的工频过电压分别超过电网最高相电压的1.3倍和1.4倍时，需要采用快速单相重合闸保持系统稳定时；。B：发电厂和电网因无功平衡需要，而又不便装设低压并联电抗器时；。C：防止发电机自励磁和系统同期并列操作需要时；。D：限制电力系统短路电流需要时。。【答案】：D【解析】：分析过程：根据《电力系统技术导则》（SD131—1984试行）7.3节的相关规定。

8\.330~500kV线路主保护的整组动作时间，对远端故障（不包括远方信号传输时间）要求不大于（）。A：20ms；。B：25ms；。C：30ms；。D：35ms。。【答案】：C

9\.电线架设时，并非测量施工张力，而是观测施工弧垂，因此要将求得的施工应力换算为施工弧垂（f=γl2/8σ）曲线交付施工运行。由于悬垂绝缘子串可自由偏斜，故一个耐张段内各档的应力基本相同，即代表档距的应力，若选定观測档的档距为l，即可用代表档距的应力，观測档的档距，算出弧垂。一条线路有许多代表档距，施工弧垂曲线的制作以（）档距算出弧垂曲线。A：设定的等间距代表档距；。B：实际的代表档距；。C：观测档距；。D：实际的档距。。【答案】：A【解析】：根据《电力工程高压送电线路设计手册》（第二版）。210页（一）架线弧垂曲线计算与绘制及图3-5-3架线弧垂曲线图例。

10\.某±500kV直流线路，试根据规程规定回答下列问题。高压直流线路的对地距离是由走廊内允许的地表电场强度决定的。交流线下只考虑静电场，直流线下还存在空间电荷电场，后者的影响是（）。A：使对地距离减小；。B：使对地距离增加；。C：不影响对地距离；。D：视具体情况可増可减。。【答案】：B【解析】：分析过程：根据DL 436-19914.1.2.4款和附录D的相关规定。

11\.选择屋内裸导体环境温度为（）。A：该处通风设计温度或多年最热月平均最高温度5℃。B：多年平均最髙温度；。C：多年最热月平均最高温度；。D：多年平均最低温度。。【答案】：A

12\.电网调度自动化有四大基本功能，分别是（）。A.SCADA,AGC/EDC、PAS、DTS；B.SCADA,AGC、PAS、DTS5A：遥测、遥信、遥控、遥调（四遥），AGC/EDC,负荷預测，DCS；。B：9CAD。C：PAS、AG。D：EDC。。【答案】：A

13\.某水平排列单回路双地线耐张铁塔，导地线挂线点间垂直距离为2m，按防雷要求两地线间的水平距离不得大于（）。A：8m；。B：10m；。C：12m；。D：14m。。【答案】：B

14\.低压绝缘接户线与接户线上方阳台或窗户的垂直距离不应小于（）。A：1. Om；。B：0.8m；。C：0.6m;。D：O. 5m。。【答案】：B

15\.在110kV和330kV系统中，为避免、降低工频过电压，一般可根据实际情况，通过技术经济比较可分别采取相应的措施。对于330kV系统可采取的措施是（）。A：可在母线上装设避雷器；。B：可在线路上安装并联电抗器；。C：应避免偶然形成局部不接地系统，对可能形成的局部系统，变压器不接地中性点应装设间隙；。D：可在线路側装设避雷器。。【答案】：B【解析】：根据DL/T620-1997相关规定：4.1.1条规定：330kV(属范围II)，一般在线路上安装并联电抗器限制工频过电压。

16\.动力负褅和直流事故照明负荷专用蓄电池组的电压宜采用（）。A.24V；B.48V；C.110V；D,220V。【答案】：D

17\.某地区电力系统远景规划预测的最髙发电负荷为15000MW,负荷备用率取2%、事故备用率取10%、计划检修按8%，在扣除200MW受阻装机容量后，经电力平衡初步计算为供需平衡，可满足用电要求。本系统实际规划总装机容量是（）。A：16400MW；。B：18200MW；。C：16700MW；。D：15500MW。。【答案】：B【解析】：18000+200=18200（MW）

18\.在短路电流计算中，平均电压与额定电压的关系是（）。A：1倍；。B：1.1倍；。C：1.05倍；。D：1.2倍。。【答案】：C

19\.有一中型凝汽式火电厂，装机容量为2X1OOMW+2X55MW，发电机出口电压为10.5kV,发电机电压出线10回，10回的最大综合负荷为80MW,最小为40MW,110kV出线共4回，每回输送容量相同。11OkV采用双母线，其母联断路器的额定电流应选择（）。A：1000A；。B：1600A；。C：2000A；。D：2500A。。【答案】：B【解析】：根据《电力工程电气设计手册》（l）第6~1节表6-3母联回路的计算电流为1个最大电源元件的计算电流，对11OkV母线，最大电源元件为主变压器，其计算电流为1.05X240/（√3X121）=1202（A）。

20\.二次回路中，（）不能作为隔离电器。A：熔断器；。B：连接片；。C：不需要拆除导线的特殊端子；。D：半导体电器。。【答案】：D

21\.工程实用的架空电线的曲线为抛物线方程，y=rx2/2σ，在悬挂点等高，档距为1时，最大弧垂fm（ym）出现x=l/2。LGJ-300/50,档距400m，γ=3.4X10-2N/（m.mm2），+15℃，无风应力σ=58.8N/mm2,其弧垂为（），A：10.5；。B：11.5；。C：12.5；。D：13.5。。【答案】：B【解析】：根据《电力工程高压送电线路设计手册》（第二版）。179 页表3-3-l,fm=rl2/8σ

22\.220kV及以下的线路避雷器、主变压器出口避雷器、主变压器中性点避雷器().A：应装隔离开关；。B：不应装隔离开关；。C：宜装隔离开关；。D：可不装隔离开关。。【答案】：B

23\.3~66kV系统开断并联电容补偿装置，如断路器发生单相重击穿时，电容器高压端对地过电压可能超过（），开断时如果发生两相重击穿，电容器极间过电压可能超过（）电容器额定电压。A：3.Op.u.、2.2√2;。B：3.5p.u.、2.4√2；。C：4.Op.u.,2.5√2；。D：4.5p.u.、2.8√2。。【答案】：C

24\.某220kV变电所，220kV电气主接线为双母线，有多回220kV出线，配置有母线保护（含断路器失灵保护)，每回220kV线路配置了一套高频闭锁方向保护和一套高频闭锁距离保护作为线路的主保护，每套主保护中还有完整的阶段式后备保护，分析保护的动作行为。当1号线路出口发生单相接地短路，以下动作的保护正确的是（)。A：1号线路的高频闭锁方向保护动作；。B：2号线路的髙频闭锁距离保护动作；。C：1号线路的相间距离一段动作；。D：2号线路的接地距离一段动作。。【答案】：A【解析】：根据《继电保护和安全自动装置技术规程》（GB 14285—2006)4.6.2,4.9.3.2款的相规定。

25\.已知光缆中带实芯锎线的直流试验电压为2000V,开通140Mb/s数字通信系统远供制式为“导线一导线”中性点接地制，且远供电压有300V或1300V两种电压，试计算光缆中各元件危险影响允许值。有铜线光缆中，远供回路（1300V）铜线的允许值为（），A：1700V；。B：1200V；。C：740V；。D：1094V。。【答案】：C【解析】：根据《输电线路对电信线路危险和干扰影响防护设计规程》（DL/T5033—2006）的4.1.7条的有关规定。 2000X0.6-1300/（2X2°-s）=740（y）

26\.超髙压输电线路的短路大部分为（）。A：单相短路；。B：相间短路；。C：三相短路；。D：两相接地短路。。【答案】：A

27\.电流互感器选择.关于电流互感器二次侧额定电流的数值，以下正确的是（）。A：1A；。B：2A；。C：3A；。D：4A。。【答案】：A【解析】：解答过程：根据DL/T 5222-2005第15.0.1、15.0.2条和《电力工程电气设计手册》（1）第6-5节第一条。

28\.变电所控制室及网络控制室主环宜采用直列式布置，当总长度超过（）时，也可采用弧形布置。A：4m；。B：5m；。C：6m；。D：7m。。【答案】：D

29\.在一个工作场所内不应只采用（）。A：—般照明；。B：分区一般照明；。C：涨合照明；。D：局部照明。。【答案】：D

30\.500kV配电装置采用软母线，导线直径为50mm,其局部断面图如图8-1所示（母线挂线点髙度为20m,导线弧垂尺寸，跨线为3500mm，母线弧垂为2000mm)，请根据以下各题要求分析（或计算）回答问题。假定500kV配电装置间隔宽度为30m，图8-1中H1=28m，试通过计算确定图中H2的最小值为(）。A：36m;。B：38m；。C：37m；。D：39m。。【答案】：C【解析】：根据DL/T 620—1997第5.2.2条计算公式，采用试算法计算保护高度：

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

