![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part4).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part4）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.范围I的架空线路和变电所绝缘子串、空气间隙的操作过电压要求的绝缘水平，进确缘配合的基础是（）。A：计算用最大操作过电压； B：最大解列过电压；C：开断空载长线过电压； D：开断空载变压器过电压【答案】：A
2\.现已知某变电站接地网的均压带为不等间距布置，地网导体等效直径d=0.03m;沿长宽方向布置的均压带根数n1=15，n2=6；接地网的长度和宽度L1=323.5m，L2=170m;水平均压带埋设深度h=0.8m;地网的网孔数m=（n1—1）（n2-1）=14X5=70。请计算各有关相关系数和最大跨步电位差系数。最大接触电位差系数Ktmax的计算值是（）。A：0.086； B：0.111; C：0.165； D：1.131。【答案】：B【解析】：根据DL/T 621—1997P18附录B中的B2，c）2）,根据计算公式计算如下

3\.如图7-1所标参数，1OkV配电装置室内最高环境温度为+30℃，三相母线水平布置，导体平放。选用3(125X1Omm)矩形母线，综合校正后载流量为（）.A：3725A； B：3501.5A； C：3278A; D：3017.5A。【答案】：B【解析】：査 DL/T5222—2005附录D表D.9，经校正后的载流量为3725X0.94=3501.5(A)。

4\.海拔1OOOm以下的110kV送电线路，在雷电过电压/操作过电压/工作电压的风偏条件下，带电部分对杆塔的最小间隙（m）为（）。A：1.0/0.7/0.25；B：1.1/0.8/0.3；C：1.2/0.9/0.35；D：1.3/1.0/0.4。【答案】：A
5\.送电线路输送容量确定后，按经济电流密度计算每相导线截面的公式为（）。A：AB：BC：CD：D【答案】：C

6\.在计算蓄电池组容量时，50~300MW的发电机组直流润滑油泵的运行时间应按()计算。A：0.5h； B：1h； C：1.5h； D：2h。【答案】：B
7\.避雷器选择.关于避雷器的配置，以下所述错误的是（）。A：配电装置的每组母线上应装设避雷器，但进出线都装设避雷器时除外；B：配电装置的每组母线上应装设避雷器，变压器进线是否装避雷器另行校核；C：330kV及以上变压器处必须装设避雷器，并尽可能靠近设备本体；D：220kV及以下变压器处，应在变压器附近装设一组避雷器。【答案】：D【解析】：解答过程：根据DL/T5222—2005第20.1.2条和《电力工程电气设计手册》（1）第2-8节第五条。

8\.由于耐张转角塔较直线塔消耗钢材多，工程中也可设计一种悬垂转角塔用于转角较小的情况，但对于330kV以下的线路，其转角度数不宜大于（）。A：5°； B：7.5% C：10°； 
D：12.5°。【答案】：C
9\.消防用电设备应采用（）供电回路，当发生火灾时，仍应保证消防用电。A：双回路； B：单独的； C：公用的； D：专用的。【答案】：B

10\.已知某500kV变电所工程，550kV避雷器操作冲击残压17。为825kV，分别计算出500kV电压互感器、电流互感器的相对地和相间操作冲击耐受电压。相间操作冲击耐受电压不小于（）。A：1043.7kV； B：1233.4kV； C：1423.2kV; D：1518.1kV。【答案】：C【解析】：根据DL/T620—199710.4.3条的相关规定：对500kV电压互感器、电流互感器相间操作冲击酎受电压Ucz等于相对地操作冲击耐受电压Und操作冲击乘以系数5。即Ucz=KcUcd=1.5X(1.15X825)=1423.2(kV)。

11\.某工程网络控制室110V直流系统，设计采用51只GFM2型阀控铅酸蓄电池，事故放电末期电压确定为1.83V，在此电压下蓄电池组的容量系数为0.555。直流系统负荷统计如下：经常电流53.2A,事故放电初期（0~1min)电流184.6A，事故持续放电(1~60min)电流184.6A，断路器采用弹簧操动机构，无事故冲击放电。蓄电池组在1.83V终止电压下，电流比例系数为2.342。已知蓄电池组在0.3C10。下放电1h的单体蓄电池电压为2.02V,在0.4C10下放电1h的单体蓄电池电压为1.955V,在0.5C10。下放电1h的单体蓄电池电压为1.90V。另外请根据上述已知条件回答下列问题。最严重放电情况下，蓄电池组电压计算值为（）。A：103.02V； B：99.71V； C：96.9V； D：93.5V。【答案】：B【解析】：根据DL/T5044—2004附录C的相关公式。各放电阶段单只电池的电压为1.955V。

12\.某110kV单回线路，导线为LGJ—400/50（d0=27.63mm）,三相水平排列，相间距离为4.5m，平均对地高度为10m，请计算：该线单位长度零序电纳（）S/km。A：1.6X10-6； B：1.70X10—6；C：1.759X10-6 D：2.06X10-6。【答案】：C【解析】：解答过程，根据《电力工程高压送电线路设计手册》（第二版）涊页式（2-1-35）零序电纳：

13\.短路电流计算中，下列假设条件错误的是（）。A：三相系统对称运行；B：各年源的电动势相位相同；C：各元件的磁路不饱和；D：同步电机不设自动励磁装置【答案】：D
14\.某220kV变电站，已知其站区的土壤电阻率ρ为1OOΩ?m，若接地短路（故障）电流的持续时间t取0.4s,试计算接地装置的接触电位差和跨步电位差的允许值，跨步电位差允许值计算结果是（）。A：315V； B：386V； C：405V； D：478V。【答案】：B【解析】：根据DL/T 621—1997P3第3.4条计算公式计算如下
15\.某火力发电厂主厂房低压厂用电系统为中性点直接接地，设置两台低压厂用变压器，采用动力中心（PC)和电动机控制中心（MCC)供电方式。若两台变压器为明备用，下述接钱方式正确的是（）。A：两台低压厂用变压器宜手动切换B：动力中心和电动机控制中心宜成对设置，电动机控制中心由对应的动力中心单电源供电；C：I类电动机和75kW及以上的II、III类电动机宜由动力中心供电；D：对于单台的I、II类电动机应单独设立电动机控制中心，由不同的动力中心引接的双电源供电，凡接有I类负荷，双电源应自动切换【答案】：C【解析】：根据 DL/T5153—2002第4.5.1条。

16\.某火力发电厂电气主接线如图2所示。为节约线路走廊，出线1和出线2为同塔双回送出，出线3和出线4也为同塔双回送出。配电装置采用屋外敞开式普通中型配电装置，断路器单列式布置，间隔宽度15m，母线采用支持式铝管母线，管母外径150mm，两组母线间距为5m。发电机额定容量均为300MW，最大连续容量为395MVA，母线穿越容量为800MVA。220kV最大短路电流为40kA，短路切除时间为0.3s.每台机厂用负荷为32MVA。按照图2中接线，以下关于接地开关配置的说法中，正确的是（）。A：每组母线应配1~2组接地开关；B：主变压器髙压側各配置1组接地开关；C：母线隔离开关的断路器侧均应配里1组接地开关D：母线隔离开关的母线侧均应配置1组接地开关。【答案】：B【解析】：解答过程：配电装置母线长度计算：9个间隔，9X15=135（m）Ig=2100A,I"=40kA,按《电力工程电气设计手册》（1）574页公式计算： 因此，需要装设3组接地开关。故A不正确。C、D也不正确，接地开夭配置太多，不必要。

17\.电流互感器选择.户外电流互感器，不需检验的是（）。A：环境溫度； B：最大风速； C：相对湿度； D：污秽.【答案】：C【解析】：解答过程：根据DL/T 5222-2005第15.0.1、15.0.2条和《电力工程电气设计手册》（1）第6-5节第一条。

18\.控制回路电缆截面的选择，应保证最大负荷时，控制电源母线至被控设备间连接电缆的电压降不应超过额定二次电压的（）。A.5%；B10%；C.12%；D.15%.【答案】：C

19\.室内开启式灯具效率不宜低于（）。A：70%；B：80%； C：90%；D：50%。【答案】：A

20\.500kV配电装置设计及选择导体和电器时的最大风速，宜采用离地（）高，()一遇1Omin平均最大风速。A：1Om，30年；B：15m，30年；C：1Om，50年; D：15m，50年。【答案】：C

21\.封闭母线的导体采用三个绝缘子支持时，可不进行的计算是（）。A：母线应力计算； B：固定结构应力计算；C：绝缘子抗弯计算； D：不确定【答案】：C

22\.对变压器相间短路后备保护，请回答下列问题。低电压启动的过电流保护的动作电流取值与过电流保护相同，其低电压元件的整定要求为（）。A：按躲过正常运行时可能出现的最低电压整定，一般最低运行电压取值为银定电压的0.9倍，可靠系数取1.1~1.2，返回系数取1.05~1.25；按躲过电动机自启动时的电压整定，当低电压继电器接在变压器低压例时，动作电压取值为頦定电压的0.5~0.6倍，接在变压器高压側时，动作电压取值为額定电压的0.7倍。B：按躲过正常运行时可能出现的最低电压整定，一般’最低运行电压取伹为额定电压的0.9倍，可靠系数取1.1~1.2，返田系数取0.85~0.95；.按躲过电动机自启动时的电压整定，当低电压继电器接在变压器低压側时，动作电压取值为額定电压的0.7倍，接在变压器高压侧时，动作电压取值为额定电压的0.5~0.6倍，C：按躲过正常运枰时可能出现的表低电压整定，一般最低运行电压取值为额定电压的0.9倍，可靠系数取1.1~1.2,返回系数取0.85~0.95；按躲过电动机自启动时的电压整定，当低电压继电器接在变压器低压側时，动作电压取植为额定电压的0.5~0.6倍，接在变压器.高压侧时，动作电压取值为頦定电压的0.7倍。D：按躲过正常运行时可能出现的最低电压整定，一般最低运行电压取值为额定电压的0.9倍，可靠系数取1.1~1.2，返回系数取1.05~1.25；按躲过电动机自启动时的电压整定，当低电压继电器接在变压器低压側时，动作电压取值为额定电压的0.7倍，接在变压器高压側时，动作电压取值为额定电压的0.5~0.6倍。【答案】：A【解析】：根据DL/T684-19995.5条的要求选择。

23\.电力系统承受大扰动能力和稳定标准分为()。A.一级；B.二级；C三级；D.四级。A：AB：BC：CD：D【答案】：C
24\.无功容性补偿容量不足将不能满足无功负荷的需要，使无功电源和无功负荷处于低电压的平衡状态下运行，由于电力系统运行电压水平低，给电力系统带来了一系列危害。无功电源不足对电力系统的危害不正确的说法是（）。A：电力系统頻率降低； B：设备功率不足，电力系统损耗増加；C：电气设备损坏； D：电力系统稳定度降低。【答案】：A【解析】：根据《电力系统设计手册》第八章第一节第二条的相关规定。

25\.如图5-11所示网络，已知：x1=1,X2=2,x3=3。则x'1、x'2、x'3分别为（）。A：3.66,5.5，11； B：5.5，3.66，11； C：11,3.66，5.5； D：11,3.44,5.5。【答案】：A【解析】：解答过程：

26\.低压系统由单独的低压电源供电时，其电源接地点接地装置的接地电阻一般不宜超过（）。A：2.5Ω； B：4.0Ω； C：5.OΩ； D：8.0Ω。【答案】：B

27\.某火电厂装设2X300MW汽轮发电机组，发电机电压18kV,以发电机变压器组接至220kV母线，220kV母线采用双母线双分段接线，电厂最终为4X300MW容量。电厂每台机组设2段6kV髙压母线，由1台40/25—25MVA、18±2X2.36.3kV分裂变压器向二段6kV母线供电。试选择备用/启动变压器。启动/备用变压器引接方式较合理的是（）。A：由厂外引220kV线路接厂用启动/备用变压器；B：由厂外110kV变电所引接厂用启动/备用变压器；C：由电厂220kV母线引接厂用启动/备用变压器；D：由发电机出口引接启动/备用变压器。【答案】：C【解析】：根据DL/T5153—2002第5.5条，由电厂220kV母线引接厂用启动/备用变压器。

28\.某220kV变电站，站址海拔高度为1424m，多年平均大气压力为85.5kPa，多年平均气温15.8℃，绝对湿度为10.656g/mm3，空气相对密度为0.857；选用的避雷器参数为：10kA残压520kV,操作冲击电流下残压478kV。试计算以下各题：计算确定操作冲击电压下相一相空气间隙海拔修正系数K（）。A：相一相K=1.132；B：相一相K=1.132；C：相一相K=1.137；D：相一相K=1.144。【答案】：D【解析】：解答过程：《交流电气装置的过电压保护和绝缘配合》（DL/T620—1997）的规定，计算公式见附录D，在髙海拔地区放电电压按下式计算：根据计算结果选择答案D。

29\.断路器的额定峰值耐受电流是说明断路器（）。A：开断短路电流的能力； B：承受短路电流热效应的能力；C：承受短路电流电动力作用的能力； D：关合短路不至于发生触头熔焊的能力。【答案】：C

30\.监控管理配电网运行的核心层是（）。A：FTU层； B：配电终端层；C：配电子站层；D：配电主站层。【答案】：D

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

