![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part5).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part5）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.500kV送电线路邻近民房时，房屋所在位置离地1m处最大未畸变电场强度（kV/m）不得超过（）。A：3.5； B：4； C：4.5； D：5。【答案】：B

2\.200MW机组以上的发电厂不宜采用三绕组变压器，如髙压和中压需要连接时可采用变压器联络，当采用自耦变压器作联络变压器时，其主要潮流应为（）。A：高压向低、中压送电； B：中、低压往高压送电；C：C低压向高、中压送电 D：高、低压向中压送电.【答案】：B
3\.选用电器额定电流不得低于所在回路各种可能运行方式下的持续工作电流，即IN≥Ig,不同回路的持续工作电流：带出线电抗器的出线回路计算工作电流应选用下面所给的条件中的（）。A：电抗器的额定电流；B：1.05倍的电抗器的额定电流；C：1.07倍的电抗器的额定电流； D：1.1倍的电抗器的额定电流。【答案】：A【解析】：解答过程：查《电力工程电气设计手册》（1）第6-1节表6-3。
4\.中性点经消弧线圈接地的电网，在正常情况下，长时间中性点位移电压不应超过额定相电压的（）A：10%； B：12%； C：13%； D：15%。【答案】：D
5\.—般情况下，下述故障对电力系统稳定运行影响最小的是（）。A：单相接地； B：两相短路；C：两相接地短路； D：三相短路。【答案】：A
6\.下列关于电力系统产生工频过电压的原因，错误的是（）。A：雷电； B：长线电容效应；C：不对称接地故障；D：甩负荷。【答案】：A
7\.某水电厂装4台单机容量为40MW的水轮发电机组，采用2个扩大单元接线，发电机电压10.5kV，试回答该电厂厂用供电系统如何考虑。厂用电电源的数量应不少于(）。A：4个； B：3个； C：2个； D：1个。【答案】：C【解析】：根据DL/T5164-2002第5.1.6条，厂用电电源的数量应不少于2个。

8\.在进行变电所相对地空气间隙绝缘配合时，其相对地空气间隙操作过电压配合系数有风时取（）。A：1.05； B：1.08； C：1.10； D：1.12。【答案】：C
9\.请回答电力系统安全稳定控制技术中的以下问题，以下安全稳定控制措施中，第三道防线的控制措施是（）。A：系统解列； B：串联或并联电容强行补偿；C：集中切负荷； D：发电机励磁紧急控制【答案】：A【解析】：根据DL/T723—20004.2节的相关规定。

10\.如果纵电动势和对地电压超过规定的容许值时，可考虑采取经济有效的保护措施，使之不超过容许值，以保证人身和设备的安全。在电信线路方面，下列（）项不是危险影响经济有效的防护措施。A：加大电信线路和送电线路之间的距离，迁移电信线路；B：音頻改载波；C：明线改电缆；D：加装放电器。【答案】：B

11\.当机组采用计算机监控时，应设置（）。A：直流不停电电源； B：交流不停电电源；C：C双向回路电源； D：保安电源。【答案】：B

12\.某550kV、750MVA自耦变压器，其空载电流为0.2%，对地电容为5000ρF，转化系数η为0.45。若切除该空载变压器，其最大过电压倍数为（）。A：1.19; B：1.21; C：1.23; D：1.25,【答案】：A【解析】：
13\.断路器110V直流电磁操动机构额定合闸电流为80A，距离110V直流配电屏100m,请回答下列问题。直流配电屏至该断路器的直流电缆截面面积计算值为（）。A：53.5mm2；B：107.1mm2； C：133.8mm2；D：267.6mm2。【答案】：B【解析】：S=O.0184X2X100X80/2.75=107.1

14\.某220kV线路，某地段穿越海拔2200m的高原地区，为了该段线路的绝缘配合及塔头请核算：该段线路操作过电压的间隙值为（）m。A：1.45； B：1.55； C：1.65； D：1.624。【答案】：D【解析】：解答过程：根据DL/T 5092—19999.0.7条，海拔超过1000m，每增加100m，间隙较标准增加1%。操作过电压间隙=1.45X（1+1200/100X1%）=1.45X1.12=1.624m,故选D

15\.某11OkV系统，断路器的全分闸时间为0.06s，主保护动作时间为0.09s，后备保护动作时间为1.94s。经计算，短路电流热效应Qdt=1O1OkA2s,请选择断路器的热稳定电流为（）。A：16kA； B：25kA；C：31.5kA； D：85kA。【答案】：B【解析】：根据《电力工程电气设计手册》（1）第6-1节第二条第（二）款公式6-3
16\.二次回路中自动开关瞬时脱扣器断开短路电流的时间应不大于（）。A：20ms； B：30ms； C：40ms； D：50ms。【答案】：A
17\.3kV及以上应装失步保护的电动机为（）。A：1MW及以上异步电动机； B：2MW及以上异步电动机；C：同步电动机； D：2MW及以上的同步电动机。【答案】：C
18\.送电线路导线布置，单回路多用水平排列，双回路则多用垂直排列，若某220kV线路直线铁塔，设计用于1Omm冰区，最大使用档距700m，其最大弧垂为36m，绝缘子串长2.5m。若单回路铁塔导线水平排列，其线间距离应不小于（）。A：5m； B：6m； C：7m； D：8m。【答案】：C【解析】：根据DL/T5092—1999。

19\.某电厂有3台50MW机组，发电机电压为10.5kV，负荷要求地方10kV送电。当地区负荷较少时，应将富余功率外送，系统电网为35kV及110kV，地区送电线要求10kV12回，高压各2回。对于10kV应采用的接线为（）。A：单母线； B：单母线分段； C：双母线； D：双母线分段。【答案】：C【解析】：根据《火力发电厂设计技术规程KDL/T 5000~2000) 13.1.7、13. 2. 3条的相关规定：按DL/T 5000—2000 13. 2. 3条，本题10kV应采用的接线为双母线接线

20\.变电所35~110kV的进线中未沿全线架设避雷线的线路，在雷季，如35~110kV进线的隔离开关或断路器可能经常断路运行，同时线路侧又带电，此时应该采取的措施是（）。A：在靠近隔离开关或断路器处装设一组排气式（阀式）避雷器B：进线的2km改为电缆进线段；C：进线段1~2km上加装避雷线保护；D：在靠近隔离开关或断路器处装设一组保护间隙。【答案】：A

21\.电力设备和线路短路故障的保护应有（）。A：发电机保护、变压器保护和线路保护；B：高頻保护、距离保护、电流保护；C：主保护和后备保护，必要时可再增设辅助保护；D：相间短路保护、接地短路保护【答案】：C

22\.无功容性补偿容量不足将不能满足无功负荷的需要，使无功电源和无功负荷处于低电压的平衡状态下运行，由于电力系统运行电压水平低，给电力系统带来了一系列危害。无功容性补偿容量不足会使电力系统稳定度降低，主要原因不对的（）。A：迫使发电机无功功率加大（一般距负荷中心较远的发电机）；B：使送电线路受端系统运行电压被迫降低；C：如送电线珞再发生故障时，受端系统因无功电源不足会使运行电压进一步降低，如果电压低到额定电压的70%以下，就可能引起电压崩溃亊故，造成大面积停电D：并联电抗器因运行电压水平低其消耗的无功功率増加。【答案】：D【解析】：根据《电力系统设计手册》第八章第一节第二条的相关规定

23\.大型机组高压厂用电短路电流的计算特点。对由电源供给的短路电流周期分量和非周期分量，下列说法正确的是（）。A：周期分量不考虑衰減，非周期分量考虑衰减；B：周期分量考虑衰减；C：周期分量和非周期分量均考虑衰减D：非周期分量不考虑衰减。【答案】：A【解析】：对于由电源供给的短路电流，其周期分量不考虑衰减，非周期分量考虑衰减。

24\.接触电位差是指接地故障电流流过接地装置时，在地面上离设备水平距离为（）处与设备外壳、架构或墙壁离地面的垂直距离为（）处两点间的电位差。A：0.6m、1.5m； B：0.8m、1.8m; C：1.0m、2.Om;D：1.2m、2.5m。【答案】：B

25\.某火电厂装设600MW机组2台，动力中心为单母线接线；锅炉低压变压器380V/220V2台动力中心为单母线接线。均为明备用接线方式。不考虑脱硫系统，若每机组汽机、锅炉各设一段保安MCA：则每机组从汽机、锅炉动力中心各引保安MCC工作电源，每段保安MCC的工作电源（不含柴油发电机电源）回路数宜为（）B：5回； B4回； C：3回； D：2回。【答案】：D【解析】：根据 DL/T5153—2002第4.7.5条。
26\.某新建2X300MW火力发电厂，每台机组设A、B两段6kV工作段，全厂设01A、O1B两段6kV公用段，公用段间设有联络断路器，正常运行时公用段分别由IA、IIA单元段供电。每台机组设一台分裂绕组髙压工作变压器，容量50/27-27MVA，半穿越阻抗U’dl-2=21%,额定变比20±2X2.5%/6.3—6.3kV。每台机组设一台备用电动给水泵，接于单元B段。发电机出口短路容量为4330MVA，每段6kV母线计算负荷及所接电动机额定功率之和如表3所示。已知给水系电动机额定功率5500kW，启动电流倍数为6,电动机ηd?cosφd=0.8。髙厂变供电时，给水泵电动机正常启动时母线电压百分值为（）。A：80.2%； B：81.8%； C：84.0%； D：85.7%.【答案】：B【解析】：解答过程：根据DL/T5153—2002附录J计。注意给水泵起动前已带负荷为25400—5500=19900kVA，

27\.多油断路器重合闸时其开断电流要降低，其降低系数为下面给出的几组数据，有错误的是（）。A：1OkA以下是0.85； B：11~20kA是0.75；C：21~40kA是0.7； D：40kA以上是0.65。【答案】：A
28\.自动调整励磁装置应保证发电机突然零起升压时端电压超调量小于（）额定值，调节时间小于（）。A：10%,5s； B：15%,10s；C：10%,10s；D：15%,5s。【答案】：B

29\.高压厂用电系统采用高电阻接地，在中性点设备选择中，有如下问题值得研究。若6kV髙压厂用电系统母线段最大单相接地电容电流为7A,电阻接于单相变压器二次侧经单相变压器接入系统的中性点/其电阻值为2Ω，电动机馈线回路装设接地故瘅检测装置，则单相接地变压器容量宜为（）。A：22kVA； B：23kVA； C：24kVA； D：25kVA。【答案】：D【解析】：根据DL/5153—2002附录C之C2,单相接地变压器容量应大于7X6/1.732=244.2(kVA),宜选25kVA。

30\.某电厂新建2X300MW国产亚临界燃煤机组，机组以发电机一变压器组单元接线接入220kV系统双母线，220kV配电装g采用双母线母联兼旁路母线接线方式，启动/备用电源由老厂11OkV母线引接，主变压器中性点和启动/备用变中性点经隔离开关接地，根据系统需要可直接接地或不接地运行，发电机中性点经二次侧接有电阻的单相变压器接地，髙厂变压器及启备变压器低压侧中性点经电阻接地，电阻为9.1Ω,400A,发电机次暂态电抗为16.01%。髙压启动/备用变压器的中性点采用固定接地方式，主变压器中性点经隔离开关接地方式，髙压厂用变压器及启/备变半穿越阻抗为21%，高压厂用变压器及髙压启动/备用变压器均采用分裂绕组型变压器，髙压厂用电设两段公用段及脱硫段，分别由机组髙压厂用工作段供电。本工程髙压厂用变压器采用自然油循环风冷无载调压分裂绕组变压器，额定容量：髙压侧：40MVA低压侧：25-25MVA,接于发电机出线侧，发电机中性点经二次侧接有电阻的单相变压器接地，高压厂用变压器低压拥中性点经电阻接地，电阻为9.1Ω，400A。下列说法错误的是（）。A：高压厂用变压器高压側不单独装设单相接地保护，由发电机变压器組保护完成B：高压厂用变压器高压侧主保护可装设纵联差动保护，或装设电流速断保护；C：高压厂用变压器低压侧应装设分支过流保护；D：髙压厂用变压器低压側应装设中性点接地保护。【答案】：B【解析】：解答过程：选项A：由于发电机变压器组保护对高压厂用变压器高压侧单相接地故障巳能实施有效保护，故不需要单独装设单相接地保护，故选项A是正确的；选项B：依据《继电保护和安全自动装置技术规程》（GB/14825—2006），10页第4.3.3.2条要求，该选项是错误的；依据《继电保护和安全自动装置技术规程》（GB/14825—2006），10页第4.3.6条和第4.3.7条要求，选项C、D是正确的。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

