![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part6).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业习题和答案（Part6）**

**共2种题型，共55题**

**一、单选题(共45题)**

1\.低压绝缘接户线与弱电线路交叉时，低压绝缘接户线在弱电线路上方情况下，其距离不应小于（）A：0. 6m； B：0. 5m C：0. 4m； D：0. 3m。【答案】：A
2\.闭锁元件一励磁低电压继电器的动作电压整定值为（）。A：180V； B：183.3V； C：185.5V； D：190.1V。【答案】：B【解析】：根据《大型发电机变压器继电保护整定计算导则》（DL/T684—1999)4.6条的要求：励磁低电压继电器的动作电压
3\.某发电厂机组容量为600MW，高压厂用变压器为低压分裂绕组变压器，高压厂用电压为6.6kV，6.6kV断路器采用真空断路器，6.6kV母线短路电流结果为I"B=20.92kA，I"D=16.78kA，计算时间为t=0.15s。6.6kV电缆采用交联聚乙烯绝缘电缆。满足短路热稳定要求的（铝芯电缆）最小截面为（）。A：171.6mm2; B：167mm2； C：176.6mm2; D：182.3mm2。答案】：A【解析】：
4\.某热电厂装机2X50MW,cosΨ=0.8,接10.5kV发电机电压母线，10.5kV为双母线单分段接线，为限制短路电流，分段回路装设有限流电抗器。发电机电压负荷最大为70MW，最小为45MW,cosψ=0.8,为将剩余容量送入系统，需装设主变压器，下列装设方式最合理的是（）。A：1台70MVA的变压器； B：2台70MVA的变压器；C：2台50MVA的变压器； D：2台40MVA的变压器。【答案】：C【解析】：根据《电力工程电气设计手册》（1）第5-1节第一条，应选2台主变压器，每台能送出剩余容量的70%。剩余容量为（2X50—45）/0.8=69（MVA）,69X0.7=48.3（MVA）,故应选2台50MVA的变压器.

5\.电线上风荷载昨计算是以风速V（m/s）的基本风压=W0=V2/16（kg?f/m）=V2/16（N/m2）乘以风速在档距中不均匀的折减系数α，电线风载体型系数C和受风面积（m2）。LGJ-300/50,d=24.26mm,A=348.36mm2,V=15m/s,冰厚6=10mm，其γ5[N/（m?mm2）]为（）。A：2.1X1O-2； B：2.5X10-2； C：2.8X10—2； D：3.0X10—2。【答案】：A【解析】：根据《电力工程髙压送电线路设计手册》（第二版）。174页表3-1-14、表3-1-15，178页表3-2-3，g4=0.625V2daμxX10-3（N/m）,γ4=g4/A[N/（m?mm2）]

6\.下面（）运行工况为发电机的进相运行方式。A.发出有功功率、发出无功功率；B.发出有功功率、吸收无功功率；C.不发出有功功率、吸收无功功率；D：不发出有功功率、发出无功功率【答案】：B

7\.钢绞线的线膨胀系数α（106/℃）在计算中采用（）。A：10.5； B：11.5； C：12.5； D：13.5。【答案】：B

8\.()及以上电压的电流互感器的额定二次电流宜选1A。A：35kV； B：110kV； C：220kV； D：500kV。【答案】：B

9\.火力发电厂在中性点直接接地的厂用低压系统中，断路器过流脱扣器的数量应选择().A：4个； B：3个； C：1个； D：2个，【答案】：B

10\.某变电站的220kV采用双母线接线，假定某回线路的断路器为DL，I母线侧隔离开关为1G,II母线侧隔离开关为2G,1G靠断路器侧带接地刀1GD。请确定：下列关于1G的操作闭锁条件的描述中，不正确的是（）。A：DL必须断开； B：2G可以断开或合上；C：1GD必须断开；D：1G回路必须不带电。【答案】：D【解析】：根据《电力工程电气设计手册》（2）20-3节第七条“隔离开关的控制、信号和闭锁回路”（47页）的相关规定。

11\.在正常运行和短路时，11OkV断路器接线端子的水平机械荷载不应大于（）。A：250N； B：500N； C：750N； D：1000N。【答案】：C
12\.前置系统主要任务为（）。A：保护各种历史数据、登录信息、电网管理信息等；B：主站与BTU的数据信息通信服务；C：用于PAS计算，完成PAS各项功能；D：进行人机交互会话。【答案】：B

13\.某工程2台300MW机组采用单元控制室方式，动力负荷和控制负荷合用220V蓄电池组，请根据上述条件配置直流系统。蓄电池组数配置应为（）。A：每台机2组蓄电池； B：每台机1组蓄电池；C：两台机2组蓄电池； D：两台机3组蓄电池。【答案】：C【解析】：根据 DL/T5044—20044.3节要求；

14\.某省在进行电力发展“十五”规划中，经调查收集到国民经济历史统计资料（国内生产总值GDP、1990年价格〉如下：①1990年为260亿元f②1990~1995年平均增长率为8.5%；③2000年为600亿元；④2001年比2000年增长9.0%；⑤2000~2003年平均增长率为9.5%。1995年实际国内生产总值是（）。A：391亿元； B：370亿元； C：420亿元； D：450亿元。【答案】：A【解析】：260X（1+8.5%）5=391（亿元）

15\.某电厂现有装机为2台300MW机组，规划容量为4X300MW机组，每台机组均采用发电机一变压器組单元接线接入厂内220kV母线.已知：220kV系统电抗为0.2（Sj=1OOOMVA）；主变压器370MVA,Ud=14%；发电机Xd'=16%,cosψ=0.85，出口电压为20kV,根据每台机的计算电抗Xjs,査运算曲线，可知每台机的短路电流标么值为3.7，当220kV母线发生三相短路时：220kV母线发生三相短路时，各电源提供的短路电流周期分量有效值是（）。A：25.67； B：19.41； C：26.27； D：19.11,【答案】：A【解析】：

16\.高压架空线路杆塔的接地装置一般根据土壤电阻率P的大小而采用不同的型式。现已知某线路杆塔是在土壤电阻率为1OOΩ?m＜ρ≤300Ω?m的地区，其接地装置可采用的型式是（）。A：利用铁塔和钢筋混凝土杆自然接地；B：人工接地装里采用放射形，且接地极埋设深度不宜小于0.5m;C：人工接地装I囷绕杆塔基硇敷设成闭合环形，且接地极埋设深度不宜小于0.3m;D：人工接地装里采用水平敷设，且接地极埋设深度不宜小于0.6m。【答案】：D

17\.某火力发电厂厂用电电压采用6kV、380V/220V,高压厂用电采用金属封闭铠装手车式开关柜，低压厂用电采用抽屉式开关柜，在开关柜的布置中，回答下列问题。低压配电盘为单列布置，其盘后操作通道的最小宽赛应为（）。A：0.8m； B：1.0ms； C：1.2m； D：1.4m。【答案】：C【解析】：查DL/T5153-2002表8.1.8,单列布置的低压配电盘盘后搡作通道的最小宽度应为1.2m。

18\.某500kV变电站已知系统阻抗和变压器参数如图4所示，站址位于一块荒地上，围墙外面有水塘。本工程接地网设计，下面错误的是（）。A：采用不等同距网格接地网；B：水平接地极实施全面换土；C：在地网边缘的四角设置深井接地极；D：在地网内增加打入2.5m短垂直接地极。【答案】：D【解析】：答案分析：利用短垂直接地极降低接地电阻是不可取的,浪费钢材’效果差，所以答案D是错误的。

19\.有一中型凝汽式火电厂，装机容量为2X1OOMW+2X55MW，发电机出口电压为10.5kV,发电机电压出线10回，10回的最大综合负荷为80MW,最小为40MW,110kV出线共4回，每回输送容量相同。对主变压器的选择，正确的是（）。A：1台330MVA的双绕组变压器； B：2台170MVA的双绕组变压器；C：2台200MVA的双绕组变压器；D：2台240MVA的双绕组变压器【答案】：D【解析】：说明：100MW发电机的功率因数为0.85，55MW发电机的功率因数为0.8，IOkV负荷的功率因数一般为0.8，可算出送入11OkV的容量应为2X100/0.85+2X55/0.8-40/0.8=323（MVA），按规程应设置2台主变压器，每台主变压器不小于70%。每台主变压器不小于70%、323MVAX0.7=226（MVA）

20\.当水电厂采用电流启动，电压保持的中间继电器构成防眯闭锁接线时，电流线围的額定电流及电压线圈的额定电压选择，下列说法较妥当的是（）。A：电流线闽的额定电流可按咯小于跳闸线围动作电流的50%选择，电压线圈的額定电压按直流系统的额定电厍选择sB：电流线图的额定电流按跳闸线圈动作电流的50%选择，电压线圑的额定电压按直流系统的额定电压选择； C：电流线围的额定电流可按略小于跳闸线困动作电流的60%选择，额定电压按直流系统的额定电压选择；D：电流线围的额定电流可按跳闸线围动作电流的50%选择，额定电压按控制回路的操作額定电压选择。【答案】：A

21\.闭锁元件一负序电压动作值为A：1~2V；B：2.1~3V；C：3~4V； D：5~6V。【答案】：D【解析】：根据《大型发电机变压器继电保护整定计算导则》（DL/T684—1999)4.6条的要求：负序电压动作电压
22\.330kV、500kV超髙压线路充电功率补偿原则，下面（）说法不够妥当。A：应按无功就地分层平衡的基本要求配里高、低压并联电抗器进行补偿；B：充电功率是无功电源之一，原則上应该利用；C：高、低压并联电抗器的总容量不宜低于线路充电功率的90%；D：高、低压并联电抗器的容量分配和安装地点应按系统的条件和各自的特点经全面论证研究后决定。【答案】：B

23\.对于短路，系统最大运行方式和系统最小运行方式的综合阻抗之间的关系是（）。A：系统最大运行方式的综合阻抗小，系统最小运行方式的综合阻抗大；B：系统最大运行方式的综合阻抗大，系统最小运行方式的综合阻抗小；C：相等；D：无法确定。【答案】：A

24\.某变电站的接地装置采用扁钢作接地网，接地网格为等间距布置，请根据不同的接地短路故障电流值，确定接地网的最小截面（接地材料的热稳定系数C査表为70;短路等效持续时间设为4s）。当短路电流为12.11kA时，接地网的最小截面（取整数）为（）。A：85mm2； B：109mm2; C：125mm2; D：136mm2。【答案】：B【解析】：根据DL/T 621-1997P21附录C中Cl的计算公式计算如下 

25\.水电厂厂用电具有厂用负荷较小、供电范围较大、电厂建设周期较长要便于过渡等特点，为适应这些特点，厂用电电源应满足以下条件。不符合厂用电电源基本要求的是（）。A：电源相对独立；B：满足各种运行方式下的厂用电负荷需要并保证供电；C：投资最少；D：当一个电源故障时，另一电源应能自动或远方操作切换投入。【答案】：C【解析】：根据《水力发电厂厂用电设计规程》（DL/T5164—2002)第5.1.1条，不符合厂用电电源求的是C。

26\.某110kV变电站，位于城镇郊外，装设40MVA主变压器2台，三级电压为110kV/35kV/10kV；110kV出线2回，线路较长并穿过多雷山区，事故多发，线路无穿越功率；35kV出线6回；1OkV出线10回；各级电压短路电流水平为：110kV为25kA、35kV为20kA、1OkV为16kA；无功补偿电容器组装设于10kV，补偿容量按主变压器容量的20%,电网背景谐波为5次及以上。根据特性和工程实践，各级电压适用的接线型式应为（）。A：110kV单母线/35kV双母线/1OkV单母线分段；B：110kV单母线/35kV单母线分段/1OkV双母线；C：110kV内桥接线/35kV单母线分段/1OkV单母线分段；D：110kV外桥接线/35kV单母线/1OkV单母线分段。【答案】：C【解析】：解答过程：110kV仅两回线，可能的接线方式是t单母线和桥接线，根据线路特性情况，适用的接线应为内桥接线；35kV和10kV根据出线回路数，比较适合的接线方式均为单母线分段接线方式。

27\.普通髙压电器在环境最髙温度为+40℃时，允许按额定电流长期工作。当电器安装点的环境温度高于+40℃（但不髙于+60℃）时，每增高1℃，建议额定电流按（）数值减少。A：1.2%； B：1.5%, C：1.8%； D：2.0%。【答案】：C

28\.500kV系统联络变压器高、中压侧均应装设阻抗保护，保护可带（）时限。A：1段； B：2段； C：3段； D：4段。【答案】：B

29\.海拔1000m以下非污秽区，送电线路悬垂绝缘子串的片数，一般按设计规程要求的最少片数选择，但应根据线路实际情况修正。对全髙超过40m有地线的杆塔，其绝缘子串的片数应（）。A：不变； B：増加一片；C：每増高1Om加1片； D：每増高20m加一片。【答案】：C【解析】：根据DL/T5092—1999。9.0.2条相关规定。

30\.6?63kV系统可采用中性点不接地系统，以提高供电连续性但单相接地电流大于允许值时，可装设消弧线圏。当决定在35?66kV系统中装设消弧线圏时，应遵守的原则为（）A：消孤线圈相对集中便于管理；B：消弧线圈随意分散布置；C：可以集中装设一个消弧线圈D：任何运行方式都不可失去消弧线圈以及消弧线圏分散布置。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

