![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E7%BB%83%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part11).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业练习题和答案（Part11）**

**共2种题型，共75题**

**一、单选题(共60题)**

1\.某工程110V控制负荷直流系统选用无端电池的500Ah铅酸蓄电池组，该工程事故初期(1min)放电电流为184.6A,蓄电池组在1.83V放电终止电压下放电1h的容量系数为0.656，蓄电池组至直流主屏的距离为50m，请根据上述数据回答下列问题。蓄电池组在1.83V放电终止电压下放电1h的平均放电电流为（）。A：500A； B：328A； C：184.6A； D：50A。【答案】：B【解析】：Cl=KccC10=5OOXO.656=328(A)；

2\.采用真空断路器开断空载高压感应电动机，过电压一般不超过（）。A：2.2p.u.； B：2.3p.u.； C：2.4p.u.； D：2.5p.u.。【答案】：D

3\.某水电厂髙压厂用电系统采用10kV级电压和单母线分段接线，有关配电装置应如何考虑。下列不属于开关柜应具有的防误功能的有（）。A：防止谈分合断路器； B：防止带负荷分离隔离开关；C：防止接地开关合上时送电；D：防止影响设备安全运行的大量尘埃进入。【答案】：D【解析】：参考 DL/T5153—2002第8.1.2条。

4\.6?63kV系统可采用中性点不接地系统，以提高供电连续性但单相接地电流大于允许值时，可装设消弧线圏。如本变电所无中性点引出，应该（）。A：增加一台接地变压器； B：另选接地点；C：在邻近变电所装设 D：由系统解决。【答案】：A【解析】：如本变电所无中性点引出，应该设专用接地变压器规程。

5\.某水电厂髙压厂用电系统采用10kV级电压和单母线分段接线，有关配电装置应如何考虑。开关柜防护等级分四类，其中IP3X的含义是（）。A：能阻挡直径或厚度大于3. 5mm的工具、金属丝等物体进入；B：能阻挡直径或厚度大于3. Omm的工具、金属丝等物体进入；C：能阻挡直径或厚度大于2. 5mm的工具、金属丝等物体进入；D：能阻挡直径或厚度大于2. Omm的工具、金属丝等物祕进入。【答案】：C【解析】：根据《外壳防护等级（IP代码)》(GB 4208-1993)表1，IP3X的含义是能阻挡直径或厚度大于2.5mm的工具、金属丝等物体进入。

6\.500kV选用软导线宜选用（）。A：单根销芯铝绞线； B：双分裂导线； C：空心导线； D：特轻型铝纹线。【答案】：B
7\.一个具备64个厂站电网规模的SCADA系统处理能力，其实时信息与数据容量规模为（）。A：YX：24576，YC：16384，YT：2048，计算量：8192；B：YX：32768，YC：16384，YT：4096，计算量：6144；C：YX：16384,YC：12288，YT：3072，计算量：4096；D：YX：32768，YC：16384，YT：4096，计算量：8192,【答案】：D
8\.某火力发电厂厂用电电压采用6kV、380V/220V,高压厂用电采用金属封闭铠装手车式开关柜，低压厂用电采用抽屉式开关柜，在开关柜的布置中，回答下列问题。髙压电动机及低压厂用变压器全部采用断路器对其供电，其中1号机组共有43块髙压开关柜，双列布置，假设开关柜尺寸为1800mmX1000mm，则配电室长度宜（）。A：不小于23m； B：不小于24m； C：不小于25m； D：等于25m。【答案】：A【解析】：C 根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002)第8.1.4条，每段设1块备用柜，则最长一列柜长为23m,査表8.1.10，侧面维护通道1m，故配电室长度宜为23+2X1=25m。

9\.某电厂新建2X300MW国产亚临界燃煤机组，机组以发电机一变压器组单元接线接入220kV系统双母线，220kV配电装g采用双母线母联兼旁路母线接线方式，启动/备用电源由老厂11OkV母线引接，主变压器中性点和启动/备用变中性点经隔离开关接地，根据系统需要可直接接地或不接地运行，发电机中性点经二次侧接有电阻的单相变压器接地，髙厂变压器及启备变压器低压侧中性点经电阻接地，电阻为9.1Ω,400A,发电机次暂态电抗为16.01%。髙压启动/备用变压器的中性点采用固定接地方式，主变压器中性点经隔离开关接地方式，髙压厂用变压器及启/备变半穿越阻抗为21%，高压厂用变压器及髙压启动/备用变压器均采用分裂绕组型变压器，髙压厂用电设两段公用段及脱硫段，分别由机组髙压厂用工作段供电。本工程发电机保护TA变比为15000/5A，5P20,发电机定子額定电流10190A，发电机次暂态电抗Xd"=16.01%,请根据上述已知条件回答下列有关定子绕组过负荷保护问题。定子绕组过负荷保护的定时限部分的动作电流可选择（）。A：3.12A； B：3.75A； C：4.50A； D：5.24A。【答案】：B【解析】：根据《大型发电机变压器继电保护整定计算导则》（DL/T 694—1990）15页，定时限过负荷保护动作电流Iop=KrelIgn/Krno=3.75~4.20A,因此正确答案为B,可靠系数Krel=1.05,返回系数Kr=O.85~0.95；电流互感器变比na=15000/5A；发电机额定电流Ign=10190A

10\.某500kV变电所，所址海拔2100m，500kV出线本期2回，最终6回；主变压器本期1组750MVA，最终2组，220kV出线本期8回，最终120。A： 如果该变电所为降压变电所，则最终220kV出线的输送总容量不超过（）B：1071MVA； C：1500MVA； C750MVA； D：1050MVA。【答案】：B
【解析】：最终220kV出线的输送总容量不超过2组750MVA主变压器的容量，即2X750=1500（MVA）。

11\.具有电流和电压线闺的中间继电器，其电流和电压线圃间的耐压水平不应低于（）。A：500V、1min； B：600V、1min； C：800V、1min； D：1000V,lmin。【答案】：D

12\.火力发电厂容量为600MW机组，高压厂用启动/备用变压器设置条件中，正确的是（）。A：当发电机出口不装断路器或负荷开关时，每台机组应设1台启动/备用变压器；B：当发电机出口不装断路器或负荷开关时，每2台机组应设1台或2台启动/备用变压器；C：当发电机出口装有断路器或负荷开关时，3台及以下机組可设置1台高压启动/备用变压器iD：当发电机出口装有断路器或负荷开关时，5台及以下机组可设置1台高压启动/备用变压器。【答案】：B

13\.某电厂新建两台135MW燃煤发电机组，电厂以220kV电压接入系统，出线2回,预留1回。两台机组均采用发电机一变压器组单元接线接入厂内220kV母线。发电机引出线及厂用分支线采用分相封闭母线。已知发电机额定功率Pe=135MW，cosφ=0.85。根据高压电动机容量表（其中IIA、IIB段上无8~11项），假定给水泵电动机换算系数取1,其余电动机换算系数取0.8，试计算全厂高压电动机部分厂用电率为（）。A：6.44%； B：6.50%； C：6.84%；D：7.12%。【答案】：A【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）附录A及附录G的有关公式。①1号机计算负荷Sc1=3200X1+0.8X11010=12008（kVA）[280+2X（710+1250+630+900+4504-250+800）+3X250=11010（kW）]②2号机计算负荷Sc2=3200X1+0.8X8160=9728（kVA）[11010-2X（250+800）—3X250=8160（kW）]③总的计算负荷Sc=Sc1+Sc2=21736（kVA）④厂用电率

14\.交流供电回路由多根电缆并联组成时，宜采用（）截面。A：不同； B：相同； C：已任意组合；D：多种。【答案】：B

15\.线路保护采用近后备方式，当装设断路器失灵保护时，对220~500kV分相操作的断路器，()是正确的，A：只要线路保护正确动作，可不考虑断路器拒动；B：只考虑断路器单相拒动的情况；C：只考虑断路器两相拒动的情况；D：应考虑断路器3相拒动的情况。【答案】：B

16\.某中型水电厂，大坝距厂房约10km,有关坝区供电请回答（主接线为两个扩大单元接线）。若电源选择“B”方案，变电所10kV宜采用（）接线。A：单母线分段；B：单母线；C：桥形接线；D：在每台变压器高压侧装跌开式熔断器。【答案】：D【解析】：从重要程度和经济性考虑。

17\.某新建220kV枢纽开关站220kV电气主接线示意图如图15所示。已知：下面开列了一些保护柜的名称，线路1回路上标示出详细的电流互感器二次绕组及编号。站内仅有一个继电器室。根据《继电保护和安全自动装置技术规程》（GB14825—2006）,从表中选择可适用的保护柜的名字，母线保护柜按双重化配置，并且统计出需要的每种保护柜（线路保护柜、母线保护柜、故障录波器柜）的合理数量为（）。A：2、.6、1； B：8、4、2； C：6、2、1； D：4、2、1。【答案】：C【解析】：分析过程：可适用的保护柜名称及数量如下：线路护柜2X3=6（面）母线保护柜（含失灵保护）2面故障录波器柜1面

18\.某11OkV系统，断路器的全分闸时间为0.06s，主保护动作时间为0.09s，后备保护动作时间为1.94s。经计算，短路电流热效应Qdt=1O1OkA2s,请选择断路器的热稳定电流为（）。A：16kA； B：25kA； C：31.5kA； D：85kA。【答案】：B【解析】：根据《电力工程电气设计手册》（1）第6-1节第二条第（二）款公式6-3
19\.中央信号装置的有些预告信号（如电压回路断线、断路器三相位置不一致等)，为避免可能瞬间误发信号，应设置（）的延时动作时间。A：0.1~0.3s； B：0.3~0.5s； C：0.5~1s； D：1~2s。【答案】：B
20\.水力发电厂厂用电系统，在下列（）方式下，厂用分支可采用髙压熔断器保护。A：装机容量200MW以下、单机容量100MW及以下、厂用变容量800kVA以上；B：装机容量200MW及以上、单机容责100MW及以下、厂用变容量800kVA以下；C：装杌容量200MW以下、单机容量100MW及以下、厂用变容量800kVA以下；D：装机容量200MW以下、单机容量100MW及以下、厂用变容量500kVA以下。【答案】：C

21\.某300MW机组火力发电工程，主厂房设两台工作变压器，容量互为备用，设一段电动机控制中心（MCC）,变压器中性点直接接地?选择柴油发电机组时，事故保安A段计算负荷为435kVA,B段计算负荷为430kVA，重复计算负荷300kVA。接于PC和MCC的电负荷资料及厂用电接线见图5。假定本案例中低压工作变容量为1000kVA。排水泵电动机回路接于MCC，选用塑壳断路器作为保护设备，电缆采用铝芯3X6mm截面，长度50m。已知MCC盘母线三相短路电流11kA,单相短路电流4.5kA；电动机出口三相短路电流0.99kA，单相短路电流0.5kA。排水系电动机回路不另装设继电保护，则过电流脱扣器的整定电流为（）。A：7300A； B：660A； C：3000A； D：300A。【答案】：D【解析】：解答过程：根据DL/T 5153—2002附录Q，断路器过电流脱扣器的整定电流应按下式计算：Iz≤I/1.5（1.5为灵敏系数）=500/1.5=333.33A,取300A。

22\.移动式电气设备等需经常弯移或有较高柔软性要求回路的电缆，应选用的外护层为()。A：聚氯乙烯； B：聚乙烯； C：橡皮； D：氯磺化聚乙烯。【答案】：C

23\.以下微机继电保护装置故障记录内容中（）是错误的。A：故障时的输入模拟量；B：故障时的输入开关量；C：高頻保护的高頻通道信息；D：动作元件，动作年、月、日、动作时间，动作相别。【答案】：C
24\.绝缘子串的等值电路为每片绝缘子的自电容串联和片间金厲件对塔身（地）电容并联构成，致使电容电流在每片间分流，带电侧电压分布远髙于接地侧，在绝缘子串很长时，在带电端应安装均压环，以均衡带电端绝缘子串的过高电压，并防止电晕，规程要求（）电压等级及以上线路的绝缘子串应安装均压环。A：110kV； B：220kV； C：330kV； D：500kV.【答案】：C

25\.在电气连接的网络中，应考虑具有（）作用的异步电动机的彩响和电容补偿装置放电电流的影响。A：回流 B：反馈； C：防爆； D：联锁。【答案】：B

26\.在海拔高度1000m以下地区，操作过电压及雷电过电压要求悬垂绝缘子串绝缘子片数，220kV不应少于（）片。A：10; B：13； C：15； D：16。【答案】：B

27\.某直配电机采用避雷线保护，则避雷线对直配电机边导线的保护角不应大于（）。A：15°； B：20°； C：25°； D：建°。【答案】：D

28\.某电厂装有2台600MW机组，每台机组设有2段6kV厂用高压母线，向各厂用电负荷供电，6kV采用手车式开关柜。6kV厂用母线接有1台6300kW给水泵电动机。6300kW6kV电动给水泵电动机，以下保护可不装设的有（）。A：纵联差动保护及过电流保护； B：电动机定子绕组匝间短路保护；C：单相接地保护； D：低电压保护。【答案】：B【解析】：超? 类?5153—2002第9.6条，可不装设电动机定子绕组匝间短路保护。

29\.某火力发电厂电气主接线如图2所示。为节约线路走廊，出线1和出线2为同塔双回送出，出线3和出线4也为同塔双回送出。配电装置采用屋外敞开式普通中型配电装置，断路器单列式布置，间隔宽度15m，母线采用支持式铝管母线，管母外径150mm，两组母线间距为5m。发电机额定容量均为300MW，最大连续容量为395MVA，母线穿越容量为800MVA。220kV最大短路电流为40kA，短路切除时间为0.3s.每台机厂用负荷为32MVA。以下关于本电厂220kV断路器的描述中，错误的是（）。A：宜选择额定电压为220kV的SF6断路器；B：如厂址基本地震烈度为9度，則不宜采用瓷柱式断路器；C：断路器的额定雷电冲击耐压可选950kV （峰值），额定短时工频耐压可选395kV（有效值）；D：断路器的额定开断能力不仅要校验三相短路的情况，还要校验单相短路的情况。【答案】：A【解析】：解答过程：《导体和电器选择设计技术规定》（DL/T5222—2005）第9.2.1条规定，断路器的額定电压应不低于系统的最髙电压，因此该断路器的额定电压应为252kV。

30\.某热电厂扩建2台机组，发电机单机额定容量Se=50MW,额定功率因数为0.85,额定电压Ue=10.5kV，2台发电机以扩大单元接线接入已建的11OkV升压站。经计算，发电机电压回路及主变压器低压绕组的电容电流总计为4.5A。2台机组的中性点接地方式一般是（）。A：中性点不接地；B：中性点直接接地；C：中性点经消弧线圈接地（过补偿）；D：中性点经消弧线国接地（欠补偿）。【答案】：D【解析】：根据《电力工程电气设计手册》（1）第2-7节第三条之规定，对容量为50MW及以下的发电机，接地电流超过4A且采用单元接线时，中性点宜经消弧线圈接地（欠补偿）。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

