**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业练习题和答案（Part12）**

**共2种题型，共75题**

**一、单选题(共60题)**

1\.范围I的系统中，由于两侧电源的不同步，在非全相分合闸时，在变压器中性点上可出现接近于（）的过电压，如产生铁磁谐振，则会出现更高的过电压。A：1.5p.u.； B：1.8p.u.； C：2.Op.u.； D：2.3p.u.。【答案】：C

2\.已知某发电厂220kV母线在正常运行方式下电压变动范围为（225.5~237.6）kV,在事故运行方式下最低运行电压为214,5kV。本电厂220kV母线在亊故运行方式到正常运行方式时实际电压偏差范围是（）。A：-2.5%~+8.0%； B：+2.5%~+8.0%；C：-2.5%~+2.5%； D：0%~+8,0%。【答案】：C

3\.在A类电气装置的接地装置设计中，标准规定了接地装置导体的最小尺寸，请根据屋内、屋外两种不同条件下，确定地下敷设的扁钢的最小截面和厚度。当用于屋外、地下敷设时，扁钢的最小截面和厚度是（）。A：24mm2,3mm；B：24mm2，4mm； C：48mm2,4mm；D：48mm2,6mm。【答案】：C【解析】：根据 DL/T621-1997P5第6.1.5条规定（见表1）。

4\.计算机系统接地线截面的选择（采用绝缘锎绞线或电缆为接地线）。机柜间链式接地连接线为（）。A：1.5mm2； B：2.5mm2； C：4mm2； D：6mm2。【答案】：A【解析】：根据DL/T5136—2001第13章选择。

5\.范围I的架空线路和变电所绝缘子串、空气间隙的操作过电压要求的绝缘水平，进确缘配合的基础是（）。A：计算用最大操作过电压；B：最大解列过电压；C：开断空载长线过电压； D：开断空载变压器过电压。【答案】：A

6\.当每段发电机容量为12MW以下时，发电机电压母线宜采用（）接线方式。A.单母线或单母线分段；B.双母线；C双母线或双母线分段；D.单母线。【答案】：A

7\.某电力系统2010年丰水期最髙发电负荷20000MW，届时系统实际装机容量水电15000MW、火电10000MW、最大单机容量1000MW，负荷备用率取3%、事故备用率10%,经过电力平衡计算其工作容量由水电承担13000MW、火电承担7000MW。你认为负荷备用应该是（）。A：600MW；B：450MW； C：750MW； D：300MW。【答案】：A【解析】：20000X3%=600（MW）

8\.换流阀作整流或逆变运行时，换流阀始终吸收容性无功，对有可能双向送电的直流系统换流变压器交流侧须配置（）。A：双向有功电能表和单向无功电能表；B：单向有功电能表和双向无功电能表；C：双向有功电能表和双向无功电能表； D：单向有功电能表和单向无功电能表。【答案】：A

9\.海拔不超过1OOOm地区的送电线路，通常可不验算电晕的导线最小外径为：500kV线路是（）。A：2X33.6mm；B：3X23.94mm；C：4X19mm；D：4X21.6mm。【答案】：D【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）,表7.0.1的相关规定。

10\.发电厂单台装机容量为200MW时，采用（），可不设发电机出口断路器。A：扩大单元接线；B：发电机一三绕组变压器单元接线；C：发电机一自耦变压器单元接线；D：发电机一双绕組变压器单元接线。【答案】：D

11\.在进行变电所500kV相间空气间隙绝缘配合时，其相间空气间隙操作过电压配合系数取（）。A：1.6； B：1.7； C：1.8； D：1.9。【答案】：D

12\.200MW、15.75kV、cosφ=0.85发电机选用BCH—2型继电器作为主保护时（假设发电机外部三相短路时流经保护的最大短路电流Id.max=61200A，机端两相金属性短路时Id.min=18.56A,TA变比为12000/5)。灵敏系数为（）。A：2； B：3.71； C：5.02； D：4.5.【答案】：B【解析】：根据DL/T684—19994.1条的要求：以发电机孤立运行时，机端两相金属性短路校验

13\.送电线路与电信线路相对位置示意图如图15-2（电信线路系长途中继线、Ecd=1030V）,请按电信线路两端绝缘计算对地电压。单相接地短路故障点在0点，D点对地电压为（）。A：714V； B：780V； C：257.5V； D：510V。【答案】：C【解析】：根据《输电线路对电信线路危险和干扰影响防护设计规程》（DI/T5033-2006）的5.2.13条的有关规定及1款1》公式（5.2.13-1）。 已知：单相接地短路故障点在0点，电信线两端绝缘，Ecd=1O3OV,Lcd=15km,Lac=5km、Ldb=30km。Ud=Ecd/2（Lcd+2Lac）/（Lcd+Lac+Ldb）=1030/2（15+2X5）/50=257.5（V）接近段Uc+Ud=1030V=Ecd,计算正确。

14\.中性点非直接接地的电力网，应装设能迅速反应接地故障的（）。A：信号装置； B：保护装置； C：延时装里； D：绝缘装置。【答案】：A

15\.采用阀式避雷器进行雷电过电压保护时，避雷器的选型在以下几项选择中，不正确的是（）。A：气体绝缘组合电器（GIS）和低电阻接地系统选用破化硅普通阀式避雷器；B：330、500kV有效接地系统应选用金属氧化物避雷器；C：110、220kV有效接地系统，宜选用金属氧化物避雷器；D：旋转电机选用旋转电机金属氧化物避雷器或旋转电机磁吹阀式避雷器。【答案】：A

16\.某火力发电厂厂用电电压为6kV、380V,均采用中性点髙电阻接地方式。请回答如下问题。6kV系统可利用的中性点是（）。A：高压厂用变压器的中性点；B：—台YNynl2接线的低压厂用变压器一次侧的中性点；C：一台YNydll接线的低压厂用变压器一次側的中性点；D：招标单位规定了暂定金额的分项内容和暂点总价款，并规定所有投标单位都必须在总报价中加入这笔固定金额，但由于分项工程量不很准确，允许将来按投标单位所报单价和实际完成的工程量付款。这种情况下，由于暂定总价款是固定的，对各投标单位的总报价水平竞争力没有任何影响，因此，投标时应适当提高暂定金额的单价。【答案】：D【解析】：根据 DL/T5153—2002附录C之C1。

17\.火力发电厂采用发电机变压器组单元接线，厂用工作电源由发电机出口引接，厂用引接分支线采用离相封闭母线时，分支线上关于应装设备或其他设施的叙述中正确的是（）。A：应装设断路器； B：应装设隔离开关，不设断路器；C：应装设可拆连接片； D：不装设任何设备和设施。【答案】：C

18\.某电厂新建两台135MW燃煤发电机组，电厂以220kV电压接入系统，出线2回,预留1回。两台机组均采用发电机一变压器组单元接线接入厂内220kV母线。发电机引出线及厂用分支线采用分相封闭母线。已知IA段计算负荷为13520kVA,IB段计算负荷13160kVA，其中重复容量为8177kVA。电动给水泵电机效率为η=90%，cosφ=O.963,启动电流倍数为6.5，试计算髙压厂用变压器供电时给水泵电动机正常启动时的母线电压（标么值）为（）。A：0.856； B：0.863； C：0.869；D：0.874.【答案】：A【解析】：解答过程：根据DL/T5153—2002附录J的有关公式。

19\.交流供电回路由多根电缆并联组成时，宜采用（）截面。A：不同； B：相同； C：已任意组合；D：多种。【答案】：B

20\.对适用于110kV以上电压线路微机继电保护装置，故瘅测距的精度要求是，对金属性短路不大于线路全长的（）。A：±1%； B：±2%；C：±3%；D：±5%。【答案】：C

21\.为防止覆冰或脱冰时，导地线间发生闪络，窗线路在15画冰区，地线对边导线的水平偏移应不小于（）。A：1.0m； B：1.5m； C：2.0m； D：2.5m。【答案】：C

22\.住宅电器安装完毕，调整试验合格后,宜对调整机构进行（）处理。A：联销； B：封闭； C：标识； D：封锁。【答案】：D

23\.某发电厂拟采用悬挂高度分别为26、30m的单根避雷线作为某设施（高度为15m）的防雷保护，现按有关公式分别计算出在、水平面上每侧保护范围的宽度。当避雷线悬挂高度为26m时，每侧保护范围的宽度为（）。A：2.85m; B：5.17m; C：3.24； D：4.12m。【答案】：B【解析】：根据计算DL/T620-1997公式（9-2-9)和公式（9-2-10)，当hx≥h/2时，rx=0.47(h-hx)P(式中系数P当h≤30m时，P=1.0)hx≥h/2,rx=0.47(h-hx)P=O.47(26—15)X1=5.17;

24\.高频开关充电装置的稳压精度不应大于（）。A：±0.2%； B：±0.5%； C：±1%； D：±3%,【答案】：B

25\.为了解超高压和特高压线路电晕放电现象需计算导线表面电场强度及电晕临界电场强度。其比值是导线电晕及电晕损失的基本判据。如某5OOkV超高压单回线路，导线为4XLGJ-400/50（d0=27.63mm）,正方形排列，导线间距0.45m,相间距离12m’水平排列，导线对地平均高度为15m。最髙运行电压525kV，平均正序电容（边相）为0.013Xl0-6F/km试计算：导线最大电场强度约为（）MV/m。A：1.8; B：1.85； C：1.94； D：2.O。【答案】：C【解析】：解答过程：根据《电力工程髙压送电线路设计手册》（第二版）25页所述，从计算电晕效应角度看，知道各相导线电场强度最大值更有意义。一般单回线路，三相导线水平排列时，中相的电容比边相约大7%,故其中相导线最大电场强度约为E M中=1.81X1.07≈1.94（MV/m）

26\.某220kV变电所位于大城市中心，220kV为内桥接线，11OkV为双母线接线；220kV和11OkV均采用GIS设备，户内布置。220kVGIS中应采用快速接地开关的是（）。A：变压器回路的变压器侧接地开关；B：TV回路的母线侧接地开关；C：TV回路的TV侧接地开关； D：出线回路的出线倒接地开关。【答案】：D【解析】：根据 DL/T5222—2005第12.0.5条。

27\.电流互感器的选择和校验。下列不是影响电流互感器误差因素的是（）。A：电流互感器变比； B：二次例功率因数变化；C：一次电流I1的大小； D：电流頻率变化。【答案】：A【解析】：由电流互感器误差的定义可知。

28\.火力发电厂低压厂用备用变压器引接方式正确的是（）。A：低压厂用备用变压器宜与需要由其自动投入的低压厂用工作变压器接在同一髙压母线段上；B：低压厂用备用变压器不宜与需要由其自动投入的低压厂用工作变压器接在同一高压母线段上；C：低压厂用工作变压器台数少于高压母线段数时，备用变压器可由任一高压母线段引接； D：低压厂用备用变压器宜接至外部电网引接的可靠专用线路上。【答案】：B

29\.某省在进行电力发展“十五”规划中，经调查收集到国民经济历史统计资料（国内生产总值GDP、1990年价格〉如下：①1990年为260亿元f②1990~1995年平均增长率为8.5%；③2000年为600亿元；④2001年比2000年增长9.0%；⑤2000~2003年平均增长率为9.5%。1995~2000年国内生产总值平均增长率是（）。A：8.9%； B：8.5%； C：9.5%； D：8.0%。【答案】：A【解析】：

30\.220kV线路（如图5-19所示）K点发生三相短路。电源、线路电抗标么值已注明在图中，额定电压为220kV，基准容量为1000MVA。短路点的三相短路电流（有名值）为（）。A：3.48kA； B：3.68kA； C：2.73kA； D：4.18kA。【答案】：D
