**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业练习题和答案（Part40）**

**共2种题型，共75题**

**一、单选题(共60题)**

1\.由于该式为σ的三次方程，求解较繁，现均由程序计算。电线最大允许使用应力σm（拉断应力除额定安全系数），一般出现在电线覆冰设计最大冰的气象条件（―5℃，有冰，有风，γ7），以此为起始条件，可推算电线运行中各种气象条件（γ，t）的应力σ（在北方寒冷地区的小档距，最大应力也可能出现在最低气温，在无冰、轻冰的南方温热地区，最大应力也可能由大风或防震控制，则相应变为起始的计算气象条件）。若在温度t时架线施工，为保证架成后电线在各种气象条件的应力弧垂符合设计预期值，从起始条件（σm，γ7,-5℃）算出架线施工应力σ的气象条件为（）。A：溫度t，无冰，无风； B：温度t，无冰，10m/s风；C：15℃,无冰、无风； D：最高气温，无冰，无风。【答案】：A【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）。12.1.7条，安装荷载考虑观测弧垂时应无风。

2\.某电厂新建2X300MW国产亚临界燃煤机组，机组以发电机一变压器组单元接线接入220kV系统双母线，220kV配电装g采用双母线母联兼旁路母线接线方式，启动/备用电源由老厂11OkV母线引接，主变压器中性点和启动/备用变中性点经隔离开关接地，根据系统需要可直接接地或不接地运行，发电机中性点经二次侧接有电阻的单相变压器接地，髙厂变压器及启备变压器低压侧中性点经电阻接地，电阻为9.1Ω,400A,发电机次暂态电抗为16.01%。髙压启动/备用变压器的中性点采用固定接地方式，主变压器中性点经隔离开关接地方式，髙压厂用变压器及启/备变半穿越阻抗为21%，高压厂用变压器及髙压启动/备用变压器均采用分裂绕组型变压器，髙压厂用电设两段公用段及脱硫段，分别由机组髙压厂用工作段供电。本工程动力用直流系统选用密封铅酸蓄电池组，浮充电压范围为2.25~2.30V，实际取值2.25V/只，请问蓄电池组应选用蓄电池(1.05Un/Uf）（）只。A：100; B：102； C：103； D：118。【答案】：C【解析】：计算过程：按照《电力工程直流系统设计技术规程》（DL/T5044—2004）36页B1.1项，n=1.05X220/2.25=102.67,实际选择应较计算值大，故选择103只较合适。

3\.330、500kV避雷器（）。A.不应装设隔离开关E应装设隔离开关；C.不宜装设隔离开关；D.可装设隔离开关。【答案】：A

4\.中性点直接接地系统的送电线路的干扰计算应符合以下（）规定（送电线路等同输电线路，下同）。A：对受多条送电线干扰影响的电信线，应按平方和计算多条送电线的合成干扰影响；B：对受多条送电线干扰影响的电信线，应按平方根计算多条送电线的合成干扰影响；C：对音频双线电话的干扰影响应按送电线路正常运行状态计算，应考虑送电线路基波电流、电压的感应影响；D：对线一地电报回路的干扰影响应按送电线路正常运行状态计算；应考虑送电线路基波电流、电压的感应影响。【答案】：A

5\.两根不等高避雷线各横截面的保护范围的确定方法是（）。A：应仿照两支不等高避雷针的方法计算确定；B：应由通过两避雷线高度点及保护范围边缘最低点的圆弧确定；C：应根据被保护物确定；D：应用等效方法计算确定。【答案】：A

6\.熔断器的额定电流应按回路的最大负荷选择，并满足选择性要求，干线上熔断器熔件的额定电流应较支线上的大（）。A：1~2级； B：1.5~2.5级； C：2~3级； D：3~4级。【答案】：C

7\.发电厂和变电所应采用铜芯控制电缆和绝缘导线，按机械强度要求，弱电控制回路导体截面应不小于（）。A：0.5mm2； B：1.Omm2； C：1.5mm2； D：2.5mm2。【答案】：A

8\.四回进出线应考虑（）断路器。A：3?4台； B：3?5台 C：4?6台； D：4?7台。【答案】：C

9\.对于3150~5000kVA的变电所35kV侧，可根据负荷的重要性及雷电活动的强弱等条件，适当简化保护接线，变电所进线段的避雷线长度可减少到（）。A.1000m；B.600~800m;C500~600m；D.300~500m。【答案】：C

10\.关于发电机转子表层负序过负荷保护，请回答下列问题。对于反时限部分表述正确的是（）。A：反时限部分的上限电流按主变压器髙压侧两相短路电流整定；B：反时限部分的上眼电流按主变压器高压侧三相短路电流整定；C：反时张部分的动作时限需要与相邻元件保护配合；D：保护动作于解列。【答案】：A

【解析】：根据DL/T684—19994.5.3条的要求选择，同时也应符合GB/T14285—20064.2.9条的要求。

11\.对具有串联电容器装置补偿输电线路采用强行补偿措施可以提髙暂态稳定水平，具体的鰣是（）。A：串联电容器补偿装罝内切除部分并联电容器；B：串联电容器补偿装置内切除部分串联电容器；C：串联电容器补偿装置内切除全郜电容器；D：串联电容器补偿装置内短接全部电容器，【答案】：A

12\.对于短路，系统最大运行方式和系统最小运行方式的综合阻抗之间的关系是（）。A：系统最大运行方式的综合阻抗小，系统最小运行方式的综合阻抗大；B：系统最大运行方式的综合阻抗大，系统最小运行方式的综合阻抗小；C：相等；D：无法确定。【答案】：A

13\.在轻盐碱和炉烟污秽地区，离海岸盐场3~1Okm地区，则该地区污秽等级为（）。A：O级； B：I级； C：II级， D：III级。【答案】：C

14\.保护用电流互感器的稳态比误差应不大于（）。A：5%； B：8%； C：10%； D：15%。【答案】：C

15\.架空地线是逐塔接地的，由于雷电，污秽及绝缘子故瘅等导致线路接地短路时（特别是在变电所附近接地短路），地线中将短时间流过很大短路电流，使地线温度骤然猛烈升高而丧失机械强度。因此，需要验算地线短路时的热稳定、计算时间及相应的短路电流值根据系统情况决定，地线的允许温度为：铝包钢绞线和钢芯铝包钢绞线C）℃。A：200；B：250； C：300；D：350。【答案】：C【解析】：根据DL/T5092—1999中7.04条的相关规定。

16\.双母线接线采用双母线同时运行时具有单母线分段接线特点，以下说法正确的是()。A：双母线接线与单母线分段接线是等效的；B：单母线分段接线具有更大的运行灵活性；C：两者的设备数量一样；D：双母线接线具有更大的运行灵活性。【答案】：D

17\.在进行变电所电气设备内绝缘配合时，其内绝缘相对地额定操作冲击耐压与避雷器操作过电压保护水平间的配合系数不应小于（）。A：1.10； B：1.15； C：1.20； D：1.25。【答案】：B

18\.某工程的主变压器容量为240MVA,XB=15%，高压侧为330kV，其最短线路的长度L=50km，X1=0.34Ω·m。保护装于变压器高压侧时，阻抗保护整定值为（）。A：5.93Ω； B：4.1Ω； C：6.2Ω D：4.5Ω。【答案】：A【解析】：见《电力工程电气设计手册》（2)算例29-6(第680页)。阻抗保护计算如下：保护装于变压器高压侧时，安装处电流互感器变比nt=600/1，电压互感器变比ny=330/0.1。 保护整定值Zdt=KkKzZl=0.8X3X0.8X0.34X50=32.6(Ω)归算到保护安装处的值Zdt=当母线故障时Z1=0,因此灵敏度很髙。

19\.下面电力系统无功补偿原则中，（）是不对的。A：应满足电力系统各种运行方式下电压水平的需要；B：无功分层分区的原則与电网分层分区的原则相同；C：应使无功就地分房分区基本平衡，达到经济的效果；D：应使远方电厂（站）发电机的无功电源得到充分利用。【答案】：D

20\.在计算三相不对称系统短路的冲击电流时，异步电动机的反馈电流（）。A：忽略不计； B：全部考虑；C：计及50%； D：计及60%。【答案】：A

21\.某配电装置低压系统接地采用了IT系统，且各电气装置外露导电部分保护接地的接地装置是共用同一接地装置，请根据不同的短辟故障的故障电流Id值，计算接地装置的接地电阻值。当故障电流Id=18A时，接地装置的接地电阻为（）。A：1.7Ω； B：2.1Ω; C：2.5Ω； D：2.8Ω。【答案】：D【解析】：根据DL/T 621-1997Pll第7.2.5条，根据计算公式计算如下R≤50/Id=4（Ω）

22\.某水电厂装4台单机容量为40MW的水轮发电机组，采用2个扩大单元接线，发电机电压10.5kV，试回答该电厂厂用供电系统如何考虑。厂用电电源的数量应不少于(）。A：4个； B：3个； C：2个； D：1个。【答案】：C【解析】：根据DL/T5164-2002第5.1.6条，厂用电电源的数量应不少于2个。

23\.当髙压厂用电压为6kV—级时，电动机的容量和电压选择原则的叙述正确的是（）。A：10OkW以上的电动机可采用6kV，10OkW以下者宜采用380V；B：300kW以上的电动机可采用6kV，300kW以下者宜采用380V；C：200kW以上的电动机可采用6kV,200kW以下者宜采用380V；D：250kW以上的电动机可采用6kV，250kW以下者宜采用380V。【答案】：C

24\.某500kV变电站的主变压器型式为：三相油浸自耦变压器，无载调压，冷却方式为强油风冷。主要技术参数为：电流互感器额定二次电流：三侧均为1A。按双重化配置微机型变压器保护。下列关于500kV变压器非电量保护（如瓦斯保护等）的描述中，正确的是（）。A：动作后应同时启动重合闸装置和断路器失灵回路；B：动作后不应启动重合闸装置，但应启动断硌雾失灵闻路；C：动作后应启动重合闸装置，但不应启动断路器失灵保护；D：动作后不应启动重合闸装置，也不应启动断路器失灵保护。【答案】：D【解析】：解答过程：根据《继电保护和安全自动装置技术规程》（GB/14825—2006）4.3.2条有关规定，可判断D正确。

25\.在海拔高度为1OOOm及以下的一级污秽地区，当采用X-4.5或XP-6型悬式绝缘子时，35kV耐张绝缘子串片数不宜少于（）。A：3片； B：4片； C：5片； D：6片.【答案】：B

26\.应装设保护区为100外的定子接地保护的发电机的容量为（）。A：50MW及以上；B：100MW及以上；C：200MW及以上； D：300MW及以上。【答案】：B

27\.在送电线上，无结冰或轻冰地区，其机械强度主要受最大设计风速控制’该风速取值主要根据沿线气象台资料及附近已有线路的运行经验，并计入以下规定确定。统计设计最大风速时，取年最大风速何种时距（）的平均值为样本。A：瞬时； B：2分钟； C：5分钟； D：10分钟。【答案】：D【解析】：6.0.2条，以1Omin时距平均的年最大风速作样本。根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）。

28\.低压绝缘接户线与接户线上方阳台或窗户的垂直距离不应小于（）。A：1. Om； B：0.8m； C：0.6m; D：O. 5m。【答案】：B

29\.某发电厂拟采用悬挂高度分别为26、30m的单根避雷线作为某设施（高度为15m）的防雷保护，现按有关公式分别计算出在、水平面上每侧保护范围的宽度。当避雷线悬挂高度为30m时，每侧保护范围的宽度为（）。A：7.05m; B：7.78m; C：8.48； D：8.86m。【答案】：A。【解析】：根据计算DL/T620-1997公式（9-2-9)和公式（9-2-10），当hx≥h/2时，rx=0.47(h-hx)P(式中系数P当h≤30m时，P=1.0)hx≤h/2,rx=0.47(h-hx)P=O.47(30-15)X1=7.05。

30\.某工程网络控制室110V直流系统，设计采用51只GFM2型阀控铅酸蓄电池，事故放电末期电压确定为1.83V，在此电压下蓄电池组的容量系数为0.555。直流系统负荷统计如下：经常电流53.2A,事故放电初期（0~1min)电流184.6A，事故持续放电(1~60min)电流184.6A，断路器采用弹簧操动机构，无事故冲击放电。蓄电池组在1.83V终止电压下，电流比例系数为2.342。已知蓄电池组在0.3C10。下放电1h的单体蓄电池电压为2.02V,在0.4C10下放电1h的单体蓄电池电压为1.955V,在0.5C10。下放电1h的单体蓄电池电压为1.90V。另外请根据上述已知条件回答下列问题。充电设备额定电流计算值为()。A：53.2A； B：55.0A； C：78.6A； D：184.6A。【答案】：C。【解析】：根据DL/T5044—2004附录C的相关公式。
**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**
