![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E7%BB%83%E4%B9%A0%E9%A2%98%E5%92%8C%E7%AD%94%E6%A1%88(Part42).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业练习题和答案（Part42）**

**共2种题型，共75题**

**一、单选题(共60题)**

1\.穿墙套管的选择。当穿墙套管装在户内，环境温度高于+40℃，但不超过+60℃时，穿墙套管的持续允许电流会降低，它的降低有一修正的计算公式，下面所列式子正确的是（）（θ是周围实际环境温度）。A：AB：BC：CD：D【答案】：C【解析】：根据DL/T5222—2005第21.0.2、21.0.3、21.0.4条和《电力工程电气设计手册》（1）第6-7节第一条之规定。

2\.直线塔间隙圆图是校验在各种过电压的气象条件下，绝缘子串风偏后对杆塔构件的空气间隙应满足规程要求：间隙圆图不应校验（）。A：最髙运行电压；B：工頻过电压；C：操作过电压；D：大气过电压，【答案】：B【解析】：根据《电力工程髙压送电线路设计手册》。见104页（二）直线塔间隙圆图的绘制。

3\.某电厂新建两台135MW燃煤发电机组，电厂以220kV电压接入系统，出线2回,预留1回。两台机组均采用发电机一变压器组单元接线接入厂内220kV母线。发电机引出线及厂用分支线采用分相封闭母线。—台卸酸泵电动机功率为3kW，由锅炉补给水处理PC通过工业废水处理MCC供电，如图8所示。已知锅炉补给水处理变压器2500kVA，阻抗Ud=10%，电阻R=0.38mΩ,电抗X=3.84mΩ，接于PC盘上的电动机总功率为581kW，接于MCC盘上电动机总功率为140kW（不含卸酸泵），电缆参数见图上标注。变压器采用干式，与PC盘并列布置。假定忽略PC及MCC盘内母排及元件的电阻和电抗，试计算卸酸泵电动机出口三相短路电流为（）。A：440A； B：468A； C：518A；D：1330A。【答案】：C【解析】：解答过程：根据DL/T5153—2002附录N的有关公式及7.3.1条3款在动力中心（PC）的馈线回路短路时，应计及馈线回路的阻抗，但可不计及异步电动机的反馈电流。1） L1段电缆电阻、电抗R1=0.188X230/3=14.41(mΩ）X1=O.078X230/3=5.98（mΩ）2） L2段电缆电阻、电抗R2=6.15X70=430.5（MΩ）X2=O.094X70=6.58（mΩ）3）总电阻、电抗RΣ=O.38+14.41+430.5=445.29（mΩ）XΣ=3.84+5.98+6.58=16.4（mΩ）4）短路电流

4\.有限电源供给短路电流，一般发电机的强励顶值倍数在制定运行曲线时取1.8倍，当机组励磁方式有较大差距时应考虑修正（）。A：1.5倍以上；B：1.8倍以上；C：2倍以上； D：2.2倍以上。【答案】：C
5\.对带电抗器的6~1OkV出线回路，按电抗器前短路计算的设备为（）。A：6~1OkV电抗器前的断路器； B：6~1OkV电抗器前的母线隔离开关；C：6~1OkV母线隔离开关前的穿墙套管； D：6~1OkV电抗器前的支柱绝缘子。【答案】：C

6\.燃煤电厂主厂房电缆采用架空托架和电缆隧道敷设时，还应采取（）的措施。A：防水、防潮； B：防雷击;C：防辐射； D：防止煤粉积聚和火灾蔓延。【答案】：D

7\.送电线路选用导线截面所依据的输送容量为设计年的（）。A：年末最大负荷；B：正常运行方式下，经常重复出现的最大负荷；C：夏季最大负荷；D：系统检修或故障后最大负荷。【答案】：B

8\.由于三相导线在空间位置上对地、对杆塔和导地线自身间位置的不等同，故每相的阻抗和导纳是不相等的，从而引起负序和零序电流，为使阻抗和导纳平衡，长线路要采用换位，使每相导线在左、中、右或上、中、下位置的长度相等。规程要求在中性点直接接地的电网中，长度超过（）要求换位。A：50km； B：100km； C：150km； D：200km。【答案】：B【解析】：根据110~500kV架空送电线路设计技术规程》（DL/T5092—1999）10.0.4条的相关规定。

9\.在接地线引进建筑物的入口处应设标志。明敷的接地线表面应涂15~1OOmm宽度相等的专用颜色的条纹来表示。下面正确的是（）。A：黄色条纹； B：绿色和黄色相间的条纹；C：红色和绿色相间的条纹； D：黄色和红色相间的条纹。【答案】：B

10\.某水电厂装4台单机容量为40MW的水轮发电机组，采用2个扩大单元接线，发电机电压10.5kV，试回答该电厂厂用供电系统如何考虑。厂用电电压和接线方式，选用合适（）。A：由髙、低两级电压供电，低压采用单层辐射式供电方式；B：由髙、低两级电压供电，低压采用双展辐射式供电方式；C：由一级低压供电，采用单层辐射式供电方式；D：由一级低压供电，采用双层辐射式供电方式。【答案】：D【解析】：根据DL/T5164—2002第5.2.1、5.4.3条，由一级低压供电，采用双层辐射式供电方式。

11\.钢绞线破断拉力等于钢丝破断拉力总和乘以换算系数。220kV及以上线路地线常用GJ—70，其结构为19/2.2，截面72.19mm2,地线钢丝的公称抗拉强度一般选用1270N/mm2级。其破断拉力为（）。A：79500N； B：81000N； C：82520N； D：8325GN。【答案】：C【解析】：根据《电力工程高压送电线路设计手册》（第二版）。801页钢绞线破断拉力=钢绞破断拉力总和X换算系数。换算系数1X19：0.9，1X7：0.92。0.9X72.19X1270=82520（N）


13\.具有架空进线的35kV及以上的敞开式髙压配电装置中，如架空进线采用双回路杆塔，有同时遭到雷击的可能，确定阀式避雷器与变压器最大电气距离时，应按（）考虑。A：双回路运行； B：单回路运行；C：在单、双回路的距离中按补插法； D：双回路均断开。【答案】：B

14\.关于发电机转子表层负序过负荷保护，请回答下列问题。对于反时限部分表述正确的是（）。A：反时限部分的上限电流按主变压器髙压侧两相短路电流整定；B：反时限部分的上眼电流按主变压器高压侧三相短路电流整定；C：反时张部分的动作时限需要与相邻元件保护配合；D：保护动作于解列。【答案】：A【解析】：根据DL/T684—19994.5.3条的要求选择，同时也应符合GB/T14285—20064.2.9条的要求。
15\.某大型发电厂采用500kV电压等级，并经两回输电线路（线路主要数据：2X350km,LGJ-4X400mm2,每公里电抗为0.28Ω）向较强的受端电力系统送电，为了缩短输电线路的电气距离，以提高线路的输电能力和电力系统稳定性，根据规划论证决定在该输电工程中采用串联电容器补偿技术。A： 过多（或过高）的串联电容补偿会引起发电机空载时自励磁现象，在某种运行方式下还将产生次同步谐振。根据《电力系统电压和无功电力技术导则》一般宜选用串联电容器补偿度不宜大于（）。B：50%； C：60%； C90%； D：70%。【答案】：A

16\.某变电所由系统电源降压，简化接线如图5-3所示。K点Ich为（）。A：0.72kA； B：0.92kA,C：7.91kA； D：0.84kA。【答案】：C【解析】：

17\.现已知某变电站接地网的均压带为不等间距布置，地网导体等效直径d=0.03m;沿长宽方向布置的均压带根数n1=15，n2=6；接地网的长度和宽度L1=323.5m，L2=170m;水平均压带埋设深度h=0.8m;地网的网孔数m=（n1—1）（n2-1）=14X5=70。请计算各有关相关系数和最大跨步电位差系数。相关系数Ktd,Kth,KtL,K'max和Kts分别为（选择一组最接近的计算值）（）。A：2.301、0.673、0.202、0.015、10.027和1.068;B：3.340、0.368、0.316、0.026、12.036和2.071;C：2.375、0.741、0.335、0.112、15.0713和1.146,D：1.337、0.166、0.169、16.968、0.105和1.658。【答案】：D【解析】：根据DL/T 621—1997P18附录B中的B2，c）2），根据计算公式计算如下

18\.水电厂厂用电具有厂用负荷较小、供电范围较大、电厂建设周期较长要便于过渡等特点，为适应这些特点，厂用电电源应满足以下条件。厂用电电源基本要求之一是电源相对独立，下列观点正确的是（）。A：厂用电变压器电源侧装有断路器的称独立电源；B：若干厂用电电源中，任一电源发生故障，在继电保护正常动作情况下，不致使其他电源同时失掉，均称独立电源；C：发电机电压母线上接有一台厂用电变压器、在该段母线上引出的供电线路上"T”接另一台厂用电变压器，这两台厂用电变压器均称独立电源；D：从联合扩大单元两台主变压器低压侧各接一台厂用电变压器，这两台厂用电变压器称独立电源。【答案】：B【解析】：观点正确的是B。

19\.某500kV变电站已知系统阻抗和变压器参数如图4所示，站址位于一块荒地上，围墙外面有水塘。当5OOkV与220kV母线单相短路时，最大入地电流值应为（），（已知K1点最大接地短路电流Imax=39.8kA）。A：13.2kA, B：23.2kA；C：28.2kA； D：18.2kA。【答案】：D【解析】：解答过程：根据《电力工程电气设计手册Ml）第4章短路电流计算的相关内容，以及《交流电气装置的接地》（DL/T621-1997）的附录B，K1和K2点入地电流计算如下：1）计算K1点入地电流 已知K1点最大接地短路电流：Imax=39.8（kA）当所外发生短路时：入地电流：I=InX（1）=3.2（kA）其中ke2=O.1。2）计算K2点入地电流

20\.额定电压为11OkV的系统中，电气设备允许最高工作电压（即设备的额定电压）为（）。A：11OkV； B：115kV； C：121kV； D：126kV。【答案】：D

21\.选用导体的长期允许电流不得小于该回路的（）。A：短路电流有效值； B：持续工作电流；C：短路全电流； D：接地电流。【答案】：B

22\.电网调度自动化有四大基本功能，分别是（）。A.SCADA,AGC/EDC、PAS、DTS；B.SCADA,AGC、PAS、DTS5A：遥测、遥信、遥控、遥调（四遥），AGC/EDC,负荷預测，DCS；B：9CADC：PAS、AGD：EDC。【答案】：A

23\.架空地线的设计安全系数应为（）。A.2.75；B.3；C3.25；D.大于导线。【答案】：D

24\.严禁采用预约（）时间的方式在线路或设备上进行任何工作A：停电； B：送电； C：发送电； D：停送电。【答案】：D

25\.某发电厂拟采用悬挂高度为29m的两根平行避雷线和一高度也是29m的独立避雷针联合作为髙度为16m设施的防雷保护。现已知两根平行避雷线间距离为24m,长度为46m；-雷针与最近一根避雷线两端的距均是46m,现按有关公式计算、校验此方案的可行性（被保护设施均在避雷线间和避雷线与避雷针间所形成的平行四边形和三角形保护范围内）。两根平行避雷线间的最小保护宽度是（）。A：3.29m； B：4.11m; C：5.22m； D：6.1m。【答案】：A【解析】：根据DL/T620—19975.2节的相关规定。因hx≥0.5h，故bx=0.47(h0-hx)P=O.47(23-16)X1.0=3.29(m);(式中：避雷线h0=h—D/4P=29—24/4X1.0=23)

26\.某工程110V控制负荷直流系统选用无端电池的500Ah铅酸蓄电池组，该工程事故初期(1min)放电电流为184.6A,蓄电池组在1.83V放电终止电压下放电1h的容量系数为0.656，蓄电池组至直流主屏的距离为50m，请根据上述数据回答下列问题。蓄电池组至直流的允许压降为()。A：5.5V； B：2.75V； C：2.2V； D：1.1V。【答案】：D【解析】：根据DL/T 5044—20047.3.2条的要求，允许压降为1%,即1.1V；

27\.某单端供电220kV电网如图14所示，AB线路A侧、BC线路B侧、BD线路B侧分别配置有三段式相间距离保护。已知：可靠系数k=0.8,k'=0.8,k2=1时间级差△t=0.5，II段与相邻线路I段配合，灵敏系数km≥1.5，不考虑振荡闭锁和负荷电流的影响。已知ZAB=8Ω、ZBc=16Ω、ZBD=12Ω，求：AB线路A侧相间距离保护II段的定值为（）。A：17.6Ω； B：16Ω； C：18.6Ω； D：19.2Ω。【答案】：B【解析】：计算过程：

28\.穿墙套管的选择。装在屋内的穿墙套管的环境条件，需要校验的项目包括（）。A：环境温度； B：最大风速； C：日温差； D：污秽。【答案】：A【解析】：工伤盠/T5222—2005第21.0.2、21.0.3、21.0.4条和《电力工程电气设计手册》（1）第6-7节第一条之规定。

29\.发电厂和变电所的控制电缆和绝缘导线按机械强度要求。电测量仪表用电压互感器二次回路，指针式仪表电缆的电压降应不大于额定二次电压的（）。A：0.5k~1%； B：1%~2%； C：1%~3%； D：l%~4%。【答案】：C【解析】：根据DL/T5136—2001第9.5节选择。

30\.配照型照明灯具均匀布置时，L/H值为（）。A：0.88~1.41；B：1.28~1.38；
C：1.45~1.75；

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

