**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业练习题和答案（Part9）**

**共2种题型，共75题**

**一、单选题(共60题)**

1\.汽轮发电机宜装设逆功率保护的容量为（）。A：100MW及以上； B：125MW及以上；C：200MW及以上； D：300MW及以上。【答案】：C

2\.当220kV配电装置进出线数为（）时，宜采用双母线双分段接线。A：6~8回； B：8~10回； C：10~14回； D：15回以上【答案】：D

4\.低压厂用电中的断路器安装地点的预期短路电流值，系指分断瞬间一个周波内的周期分量有效值，对动作时间大于（）的断路器，可不计电动机反馈电流的影响。A：2个周波；B：3个周波； C：4个周波； D：5个周波。【答案】：C


6\.架空地线的设计安全系数应为（）。A.2.75；B.3；C3.25；D.大于导线。【答案】：D

7\.某钢铁公司自备热电厂装机3X60MW，发电机出口电压为1OkV,钢铁公司需要20回1OkV电源，多余电量以110kV电压等级上网。1OkV出线每回容量最小为5MVA，均为电缆出线，供电距离100~2000m不等。厂用电率按8%考虑，cosφ=0.8。本电厂主变压器选择最合理的是（）。A：1台125MVA双绕组变压器； B：2台63MVA双绕组变压器；C：2台75MVA双统组变压器； D：2台125MVA双绕组变压器。【答案】：C【解析】：解答过程：根据《火力发电厂设计规程》（DL5000~2000）13.1.4要求，60MW及以下机组的发电厂，接于发电机电压母线的主变压器不应少于2台。对装设2台主变压器的发电厂，当1台主变压器故障时，另1台应能承担70%的容量.（根据《电力工程电气设计手册》214页所述）。主变压器容量=（3X60/0.8—20X5—3X60/0.8X8%）X0.7=74.9（MVA），取2台75MVA最合理。

8\.某大型发电厂采用500kV电压等级，并经两回输电线路（线路主要数据：2X350km,LGJ-4X400mm2,每公里电抗为0.28Ω）向较强的受端电力系统送电，为了缩短输电线路的电气距离，以提高线路的输电能力和电力系统稳定性，根据规划论证决定在该输电工程中采用串联电容器补偿技术。如不考虑其他因素影响，当串联电容器补偿度取50%时，串联电容器装置总容抗（Xc）是（）。A：98Ω； B：49Ω； C：55Ω； D：65Ω。【答案】：B【解析】：XL（线路电抗）=0.28X350=98（Ω）XC（串补容抗）=98X50%=49（Ω）

9\.电力系统的暂态稳定，正确的说法是（）。A：电力系统受到小干扰后，不发生非周期性失步，自动恢复到初始运行状态的能力；B：电力系统受到大扰动后,各同步电机保持同步运行并过波到新的或恢复到原来稳态运行方式的能力，通常指保持第一或第二个振荡周期不失步的功角稳定；C：电力系统受到小的或大的干扰后，在自动调节和控制装置的作用下，保持长过程的运行稳定性的能力；D：电力系统受到小的或大的扰动后，系统电压能够保持或恢复到允许的范围内，不发生电压崩溃的能力。【答案】：B

10\.架空地线因不输送电能，故多选用镀锌钢绞线，其截面和拉断力一般远小于导线。地线位于导线上方，发生故障将影响送电，甚至烧坏导线。故其安全性与导线同等重要，为协调导、地线的机械强度，过载能力和运行安全性，对不同截面的导线规定了地线使用钢绞线的最小截面。LGJ—185/45至LGJ—400/50导线其值为（）。A：GJ—25； B：GJ—35；C：GJ-50, D：GJ—70。【答案】：C【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）表7.04的相关规定。

11\.发电机变压器组单元制接线中，如高压侧设有旁路母线，此时（）。A.变压器回路可带旁路；B.变压器回路不宜带旁路；C可加旁路跨条D.根据系统要求确定。【答案】：B

12\.某发电厂机组容量为600MW，高压厂用变压器为低压分裂绕组变压器，高压厂用电压为6.6kV，6.6kV断路器采用真空断路器，6.6kV母线短路电流结果为I"B=20.92kA，I"D=16.78kA，计算时间为t=0.15s。6.6kV电缆采用交联聚乙烯绝缘电缆。短路热效应为（）。A：2690.8cm; B：2707. 5cm; C：2660. 6cm; D：2750.3cm。【答案】：B【解析】：查《火力发电厂厂用电设计技术规定》(DL/T 5153—2002)中附录M表M1，TB(S)=0.06(分裂绕组变压器)，再查表M3,当计算时间为t=0.15"，TB(S)=0.06时， 

13\.接触电位差是指（）。A：接地短路电流流过接地装里，在人接触设备外壳或构架时，在人体手和脚间的电位差；B：接地短路电流流过接地装里时，在地面上离设备水平距离0.8m处与设备外壳或架构间的电位差；C：接地短路电流流过接地装置时，在地面上离设备水平距离0.8m处与墙壁离地面的全直距离1.8m处两点间的电位差；D：接地短路电流流过接地装里时，在地面上离设备水平距离0.8m处与设备外壳、架构或墻壁离地面的垂直距离1.8m处两点间的电位差。【答案】：D

14\.火力发电厂高、低压电动机应采用高效、节能的交流电动机，下述关于电动机选择叙述中’请进行判断。厂用电动机安装地点的环境最高温度随海拔高度增高而递减且满足式：（A—1000)X△Q/100-(40-Q)0时，电动机的额定功率不变。公式所指海拔高度范围是（）。A：1000~3000m；B：1000~3500m； C：1000~4000m； D：1000~4500m,【答案】：C【解析】：根据 DL/T5153—2002)第6.2.4条。

15\.某电厂新建2X300MW国产亚临界燃煤机组，机组以发电机一变压器组单元接线接入220kV系统双母线，220kV配电装g采用双母线母联兼旁路母线接线方式，启动/备用电源由老厂11OkV母线引接，主变压器中性点和启动/备用变中性点经隔离开关接地，根据系统需要可直接接地或不接地运行，发电机中性点经二次侧接有电阻的单相变压器接地，髙厂变压器及启备变压器低压侧中性点经电阻接地，电阻为9.1Ω,400A,发电机次暂态电抗为16.01%。髙压启动/备用变压器的中性点采用固定接地方式，主变压器中性点经隔离开关接地方式，髙压厂用变压器及启/备变半穿越阻抗为21%，高压厂用变压器及髙压启动/备用变压器均采用分裂绕组型变压器，髙压厂用电设两段公用段及脱硫段，分别由机组髙压厂用工作段供电。本工程发电机保护TA变比为15000/5A，5P20,发电机定子額定电流10190A，发电机次暂态电抗Xd"=16.01%,请根据上述已知条件回答下列有关定子绕组过负荷保护问题。定子绕组过负荷保护的定时限部分的动作电流可选择（）。A：3.12A； B：3.75A； C：4.50A； D：5.24A。【答案】：B【解析】：根据《大型发电机变压器继电保护整定计算导则》（DL/T 694—1990）15页，定时限过负荷保护动作电流Iop=KrelIgn/Krno=3.75~4.20A,因此正确答案为B,可靠系数Krel=1.05,返回系数Kr=O.85~0.95；电流互感器变比na=15000/5A；发电机额定电流Ign=10190A

16\.某35kV线路全长为35km?当全线为架空地线的架空线路时，下面电容电流正确的是（）。A：3.042A； B：4.04A； C：4.5A； D：4.73A,【答案】：B【解析】：根据《电力工程电气设计手册》（1）第6-9节第一条第（四）款，计算如下： Ic1=3.3XUeLX1O3=3.3X35X35X1O3=4.0425（A）

17\.主控制室设中央信号装置，下列说法正确的是（）。A：中央信号装置由瞬时和延时信号部分姐成；B：中央信号装置由能重复动作、瞬时预告信号组成；C：中央信号装置由亊故信号和预告信号组成；D：中央信号装置由瞬时重复动作、延时预告信号组成。【答案】：C

18\.由集中照明变压器供电的主厂房正常照明母线，应采用（）。A：单母线接线； B：单母线单分段接线；C：双母线接线；D：双母成双分段接线。【答案】：A

19\.对于导线跨中有引下线的（）及以上电压的构架，应考虑导线上人，并分别验算单相作业和三相作业的受力状态。A：11OkV, B：220kV; C：330kV; D：500kV。【答案】：A

20\.选择并校验1OOMW发电机一变压器组的连接母线.已知：发电机额定电压为10.5kV,额定电流为6468A,最大负荷利用小时数为5200h,发电机连接母线上短路电流为I"=35.4kA,/00=22.8KPa。地区最热月平均温度为+35℃,发电机连接母线三相水平布置。应进行的校验不包括（）。A：载流量的环境温度校验； B：短路热稳定校验；C：短路动稳定校验； D：母线自振效率校检。【答案】：A【解析】：根据《电力工程电气设计手册》（1)第8-1节第二条第（四）款，应进行的校验不包括载流量的环境温度校验。

21\.220~500kV电网中，配置断路器失灵保护时，请回答以下问题。以下应配置断路器失灵保护的规定中，（）是不正确的。A：对220~500kV分相操作的断路器，可只考虑断路器单相拒动的情况；B：线路的后备保护采用近后备方式；C：如断路器与电流互感器之间发生故障不能由该回路主保护切除，而由其他线路和变压器后备保护切除又将扩大停电范围，并引起严重后果时；D：未配置母线保护的厂、站应配置断路器失灵保护。【答案】：D【解析】：根据GB14285—20064.9节的相关规定。

22\.送电线路与电信线路相对位置示意图及互感阻抗表如图15-1所示：请计算磁感应纵电动势（电磁综合屏蔽系数K50=1）。单相接地短路故障点在0点：最大磁感应纵电动势为（）。A：510V； B：3090V； C：1530V； D：1039V。【答案】：D【解析】：0点短路：1000X1.030=1030（V）根据《输电线路对电信线路危险和干扰影响防护设计规程》（DL/T5033—2006）的5.2.1条的有关规定。磁感应纵电动势= 

23\.下面表示电力系统装机容量的组成中，不对的是（）。A：装机容量=系统中各类发电厂发电机额定容量的总和；B：装机容量=必须容量+工作容量+重复容量+受阻容量；C：装机容量=必须容量+重复容量+受阻容量；D：装机容量=工作容量+备用容量+重复容量+受阻容量。【答案】：B

24\.220kV线路（见图5-13）K点A相单相接地短路。电源、线路阻抗标么值已在图中注明，额定电压为220kV,基准容量为1000MVA。短路点的正序短路电流的合成阻抗（标么值）为（）。A：1.25； B：2.76； C：0.6； D：1.05。【答案】：B【解析】：X1Σ=0.2+0.4=0.6X2Σ=O.25+0.4=0.65X0Σ=O.4+1.11=1.51X\*=0.6+0.65+1.51=2.76

25\.变电所三绕组（自耦）联络变压器控制屏仪表（监渕），以下不需测量有功、无功功率的是（）。A：公共绕组（自耦变压器）； B：高压倒；C：中压例； D：低压侧。【答案】：A

26\.水电厂电动机的外壳防护等级选择，在水轮机室等潮湿环境外壳防护等级宜达到().A：IP23, B：IP32； C：IP44； D：IP54。【答案】：C

27\.某500kV线路，为1Omm冰区，导线绝缘子串长6m,地线金具串长0.5m，导线弧垂70m，地线弧垂65m,地线水平位移1.75m。请问在档距1000m下，为满足防雷要求，铁塔挂点与边导线挂点间的最小垂直距离应为（）m。A：3； B：2.5； C：2.38； D：4.42。【答案】：D【解析】：解答过程：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）9.0.10的相关规定。按保护角确定的500kV线路地线对导线保护角若取10°，tan1O°=1.75/（6+A-0.5）,则最小垂直距离为：4.42m按档距中导地线间距离满足s≥O.012L+1要求：S=O.012X1000+1=13（m）档距中导地线间距 

28\.根据《交流高压断路器》GB1984—2000,11OkV断路器应能切断架空线路的空载电流为（）时，不会发生重击穿。A：31.5A； B：32.5A, C：33A； D：35A。【答案】：A

29\.发电机变压器组的低阻抗保护动作出口应为（）。A：短时限解列，长时限停机； B：解列灭磁；C：解列；D：信号.【答案】：A

30\.电线覆冰有湿雪、雾淞、雨淞，比重从0.2~0.9。电线覆冰形状受风的影响，会呈现出千奇百怪的样子，一般迎风面较大，但是偏心使电线扭转，从而覆冰包严电线电线设计冰厚（W是将其折算为比重0.9的正圆筒。因此，电线覆冰单位荷载（kg/m）的计算，要先算出内径为d（mm）,外径为d+26（mm）,1m冰筒的体积，公式为π/4[(d+2b）2-d2]=π（b+d）b（cm3）,再乘以冰的比重0.9，即得单位冰荷重P2（g）。LGJ—300/50，d=24.26mm,A=348.36mm2,1Omm冰区，γ2（N/m?mm2）为（）。A：2.25X10-2；B：2.52X10—2； C：2.73X10—2； D：2.83X10-2,【答案】：C【解析】：单位冰重 根据《电力工程髙压送电线路设计手册》（第二版）179页表3-2-3,g2=9.8X0.9Xπb（b+d）x10-3，γ2=g2/A。g2=0.9XπX10（10+24.26）X10-3=0.9687（kg/m）γ2=（0.9687/348.36）X9.8=2.78X1O-3 X9.8=2.73X10-2[N/（m?mm2）]
