**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（14）**

**一、单选题(共60题)**

1\.已知某35kV变电站，35kV为经消弧线圏接地系统，人脚站立处地表面的土壤电阻率ρ为100Ω?m。发生单相接地故障后，当不迅速切除故障时，此时变电站接地装置的接触电位差UT和跨步电位差Ut不应超过下列计算值。接地装置的跨步电位差Us，不应超过的数值是（）。A：61.5V； B：65.3V； C：70.OV； D：74.5V。【答案】：C【解析】：根据DL/T621-1997P3第3.4条计算公式计算如下Us=50+0.2ρf=50+0.2X100=70（V）

2\.某220kV线路，某地段穿越海拔2200m的髙原地区，为了该段线路的绝缘配合及塔头设计，请核算：该段线路工作电压的间隙值为（）m。A：0.55；B：0.58； C：0.62； D：O.65。【答案】：C【解析】：根据DL/T5092—1999。同（2），工作电压间隙=0.55X1.12=0.62（m）

3\.髙压熔选择.高压熔断器按技术条件选择中，不作要求的是（）。A：电压、电流； B：机械荷载； C：开断能力； D：被保护电器特性。【答案】：B【解析】：解答过程：根据DL/T5222—2005第17.0.1、17.0.2、17.0.4条之规定。

4\.电动机降压启动方式：①延边三角形降压启动；②自偶变压器降压启动；③星一三角形降压启动；④软启动器启动；⑤电抗器降压启动中，对一般鼠笼电动机若需降压启动。则选择的次序为（）。A：①②③④⑤； B：③②①④⑤； C：③①②⑤④； D：③①②④⑤。【答案】：D

5\.承力塔间隙画图是校验在各种过电压的气象条件下，跳线风偏后对接地构件的空气间隙是否满足规程要求。若跳线弧垂取得过小，会对横担及金具串接地端的距离不够；取得过大，则风偏后会对塔身或跳线下面的构件（如杯型塔中线对平口或垂直排列时对下面的横担）距离不够。施工弧垂参照允许最小和允许最大弧垂间的中值选取。耐张绝缘子串的水平偏角计算不应计及（）。A：线路路径转角的一半；B：导线风压造成的耐张绝缘子串水平偏角的増加；C：绝缘子串风压造成的耐张绝缘子串水平偏角的增加；D：导线摆动造成的耐张绝缘子串偏角。【答案】：D【解析】：根据《电力工程髙压送电线路设计手册》（第二版）。108页（三），式（2-6-50）及图2-6-70，即与风压和张力有关。

6\.某火力发电厂装有4台600MW发电机组，每台机组设一台高压厂用分裂变压器向除脱硫系统以外的厂用负荷供电，每两台机组设一台启动/备用分裂变压器，电源从厂外220kV系统引接。若高压厂用电为6kV，中性点采用高电阻接地方式，电动给水泵额定容量为5000kW,对其保护配置下述表述有错的是（）。A：电动给水泵应配置纵联差动保护，保护采用两相两继电器接线；B：当纵联差动保护利用电动机机端及中性点电流互感器时，应配置电流速断保护，瞬时动作于跳闸。作为差动保护的后备，还应配置过电流保护，可反时限动作于断路器跳闸。两种保护都可采用两相两继电器接线；C：电动机回路（包括电动给水泵电动机）应装设接地检测装置，接地检测装里采用反映零序方向的元件构成，具有记忆瞬时接地性能，动作于信号；D：电动给水泵应装设9~10s延时时眼的低电压保护。【答案】：C

7\.对于经或不经消弧线圈接地的发电厂、变电站，请根据两种不同情况确定其计算用的接地故障电流I。不装设消弧钱圈时，接地故障电流取值为（）。A：等于系统中断开最大一台消弧线困或系统中最长线路被切除时的最大可能残余电流值；B：等于接地装置内短路时流经接地装置流入地中的电流；C：等于接地装置外短路时流经接地装置流入地中的电流；D：等于接地装置内、外短路时流经接地装里流入地中的电流。【答案】：A【解析】：根据 DL/T621—1997P4第5.1.1条b）3）款规定。

8\.每串绝缘子的片数在满足操作过电压要求的词时，还应符合工频电压的爬电距离要求，防污设计依照审定的污秽分区和污秽标准分级及爬距要求（见DL/T5092—1999《线路设计规程》附录B），计算公式为式中m—每串绝缘子片数；Um——系统最高运行电压，kV;λ——要求的爬电比距，cm/kV；L0——每片悬式绝缘子的几何爬电距离，cm;Kc——式绝缘子的有效系数。某500kV线路，其清洁区悬垂绝缘子串用XP1-160绝缘子（Kc=1,L0=30.5cm,Um=550kV）要求的片数为（）。A：24； B：25； C：26； D：27。【答案】：D

9\.某500kV变电站的主变压器型式为：三相油浸自耦变压器，无载调压，冷却方式为强油风冷。主要技术参数为：电流互感器额定二次电流：三侧均为1A。按双重化配置微机型变压器保护。假定：Ie为变压器高压侧二次额定电流，Kk为可靠系数（取1.5）,Kct为电流互感器变比误差系数（取0.1），Kb为变压器调压误差系数（取0.1）。则该主变压器差动保护动作电流定值Icd=（）。A：0.1Ie； B：O.2Ie； C：O.3Ie； D：0.4Ie。【答案】：C

【解析】：解答过程：根据DL/T684-19905.1.3.3款中a），1）“纵差保护最小动作电流的整定”：

10\.关于高压隔离开关装设地点和方式的说法不合适的是（）。A：中小型发电机出口一般应装设隔离开关；B：容量为200MW及以上大型机组与双绕组变压器为单元连接时，其出口一般均应装设隔离开关；C：在出线装设电抗器的6~1OkV配电装置中，当向不同用户供电的两因线共用一台断路器一组电抗器时，每回线上各装一组出线隔离开关；D：中性点直接接地的自耦变压器中性点接地不必装设隔离开关。【答案】：B

11\.按照规程规定，地区电网调度自动化主站端双机系统可用率为（）。A：不小于95%； B：不小手99.9%；C：不大于99.8%； D：小于99.8%。【答案】：B

12\.海拔1000m以下非污秽区，送电线路悬垂绝缘子串的片数，一般按设计规程要求的最少片数选择，但应根据线路实际情况修正。送电线路绝缘应依照审定的污秽分区图进行防污设计，其选择绝缘子片数的原则是：（）。A：线路爬电比距要求； B：绝缘子串污耐压；C：污秽物的导电率及吸湿性； D：离污秽源的距离。【答案】：A【解析】：根据DL/T5092—1999。9.0.3条及附录B的相关规定。

13\.某电厂装设4X200MW机组，有110kV及220kV升高电压，电厂潮流均应向两种高压送电。其发电机出口回路（）。A：装设断路器； B：不库装设断路器；C：暂不装设断路器； D：装设隔离开关。【答案】：B【解析】：按DL/T 5000—2000 13. 2. 8要求，容量为200MW机组的发电机与双绕组变压器 为单元连接时，其发电机出口回路与变压器之间不应装设断路器。

14\.一台分裂变压器，容量为40/20~20MVA，已知半穿越阻抗X1-2'为15%,分裂系数（Kf）为3.5，基准容量为1000MVA.髙压绕组与总的低压绕组间的穿越电抗为（）。A：0.30； B：0.15；C：0.08； D：0.075.【答案】：A【解析】：X1=（1-Kf/4）X1-2X1000/40=（1-3.5/4）X0.08X1000/40=0.25

15\.B类电气装置瞧装置，非供电电缆或电缆外护物组成細每根保护线，在无机械保护时，面不应小于（）。A：2.5mm2； B：4.Omm2； C：6.0mm2; D：10.Omm2。【答案】：B

16\.水力发电厂低压厂用电系统，低压电器选择和组合原则如下，请进行判断。厂用电系统发生短路时，应保证其供电回路各级保护电器有选择动作。在下述的低压电器组合中’正确的是（）。A：当支线采用断路器作短路保护时，干线可釆用断路器作保护，此时，干线上的断路器应带延时动作；B：当支线采用熔断器作短路保护时，干线也采用熔断器作保护，千线上的熔断器熔件应比支线熔断器熔件大一级级差；C：当支线采用断路器作短路保护时，干线可采用熔断器作保护，干线上的熔断器熔断时间在考虑误差后应取断路器的分闸时间的1.3倍；D：当支线采用熔断器作短路保护时，干线可采用断路器作保护，此时，干线上的断路器应帝延时时间应取考虑误差后的熔断器熔断时间的1.2倍。【答案】：A【解析】：根据DL/T 5164—2002第9.4.3条，正确的是A。

17\.某500kV变电站已知系统阻抗和变压器参数如图4所示，站址位于一块荒地上，围墙外面有水塘。变电站接地网的接地电阻值应为（）。A：0.15Ω； B：0.11Ω；C：0.22Ω；D：0.33Ω。【答案】：B【解析】：解答过程：根据《交流电气装置的接地》（DL/T621-1997）第5.1.1条规定：R≤2000/I，（I为入地电流18.2kA）即R=2000/I=2000/18200=0.11（Ω）,所以选择答案B。

18\.在断路器的配置及功能上的叙述中：对出线断路器检修时，（）将中断对用户供电。A：双母线带分段断路器； B：双母线设专用旁路断路器；C：分段断路器兼作旁路断路器； D：内桥接线（带跨条）。【答案】：A【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）第4.4.2条的相关规定，采用分相封母的200MW机组髙压厂用分支不应装设断路器和隔离开关。

19\.屏后端子排的排列顺序，由上而下（或由左至右），按（）排列是正确的。A：电流回路，电压回路，信号回路，控制回路，其他回路，转接回路；B：信号回路，电流回路，电压回路，控制闻路，其他回路，转接面路；C：电压回路，信号回路，电流回路，控制回路，其他回路，转接回路；D：控制回路，电流田路，电压回路，信号回路，其他回路，转接回路。【答案】：A

20\.电线中某点应力σ（或张力T）的方向为曲线在该点切线方向。电线最低点切线方向为水平，应力也最小σ0（T0）.电线荷载从最低点向上沿曲线递增累加，到耐张杆塔挂线点，将荷载施加于杆塔。导线LGJ—300/50,档距400m，15℃：无冰时，fm=11.56m，最低点张力为T0=6X348.36=2090kg.f,电线自重1.21kg.f/m,悬挂点张力T为（）。A：2104kg?f； B：2250kg?f； C：2300kg?f； D：2350kg.f。【答案】：A【解析】：T=2090+1.21X11.56=2090+14=2104（kg?f）根据《电力工程高压送电线路设计手册》（第二版〉。179页表3-3-1，σa=σ0+γfm（T=T0+Pfm）

21\.当采用接线，其初期回路只有两回进线和两回出线，此时的接线和（）相类似A.内桥接线；B.四角形接线；C外桥接线；D.单母线接线。【答案】：B

22\.两支等高避雷针的针间距离与针高之比不宜大于（）。A：5； B：6； C：7； D：8。【答案】：A

23\.某工程的主变压器容量为240MVA,XB=15%，高压侧为330kV，其最短线路的长度L=50km，X1=0.34Ω·m。保护装于变压器高压侧时，阻抗保护整定值为（）。A：5.93Ω； B：4.1Ω；C：6.2Ω D：4.5Ω。【答案】：A【解析】：见《电力工程电气设计手册》（2)算例29-6(第680页)。阻抗保护计算如下：保护装于变压器高压侧时，安装处电流互感器变比nt=600/1，电压互感器变比ny=330/0.1。 保护整定值Zdt=KkKzZl=0.8X3X0.8X0.34X50=32.6(Ω)归算到保护安装处的值Zdt=当母线故障时Z1=0,因此灵敏度很髙。

24\.电力系统承受大扰动能力的安全稳定标准分为三级，下列（）不是。A：正常方式，单一故障，不采取稳定措施，必须保持稳定运行和电网的正常供电；B：当系统不能保持稳定运行时，必须采取措施，防止系统崩溃并尽量减小负荷损失；C：正常方式，较严重故障，允许采取稳定掛施，应能保持稳定运行，但允许损失部分负荷；D：因多重故障导致电力系统稳定破坏时，为防止系统崩溃，必须采取播施并尽量减少负荷用电。【答案】：D

25\.某变电所由系统供给电源，简化接线如图5-4所示。变压器参数：容量120MVA，Sj=100MVA；Uxl-2=13.3%,Ux1-3=12%,Ux2-3=17.5%；容量比100/100/50。求各侧简化电抗标么值。x3为（）。A：0.0645； B：0.0655； C：0.0665； D：0.0675。【答案】：D

26\.某工程高压厂用变压器为低压分裂绕组变压器，高压厂用电压为6.3kV，6.3kV断路器采用真空断路器，6.3kV工作段短路电流计算结果为I"B=27.8kA，I"D=16.23kA,选铜芯交联电缆，在空气中敷设，电缆载流量综合修正系数为0.65。6.3kV工作段接有一台功率为500kW电动机，该电动机回路持续工作电流为（）。A：60.14A, B：48.1A； C：104.2A； D：83.3A。【答案】：A

27\.请回答电力系统安全稳定控制技术中的以下问题，以下安全稳定控制措施中；不属于第一道防线的控制措施的是（）。A.发电机功率预防性控制；A：高压直流输电（HVDB：功率调制；C：当系统頻率下降时，进行切负荷控制；D：并联和串联电容补偿控制。【答案】：C【解析】：根据DL/T723—20004.2节的相关规定。

28\.已知光缆中带实芯锎线的直流试验电压为2000V,开通140Mb/s数字通信系统远供制式为“导线一导线”中性点接地制，且远供电压有300V或1300V两种电压，试计算光缆中各元件危险影响允许值。有铜线光缆中，远供回路（300V）锎线的允许值为（）。A：1094V； B：1200V；C：1530V； D：1700V。【答案】：A【解析】：根据《输电线路对电信线路危险和干扰影响防护设计规程》（DL/T5033—2006）的4.1.7条的有关规定。 2000X0.6-300/（2X2°-5）=1094（V）