**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（16）**

**一、单选题(共60题)**

1\.某发电厂采用三回110kV架空出线，且全线均有避雷线。11OkV配电装置采用双母线接线，每组母线上装设了金属氧化锌避雷器。请按此条件分析确定应在主变压器附近增设一组避雷器的避雷器与主变压器的电气距离。当采用三回110kV架空出线时，避雷器与主变压器的最大电气距离是（）。A：125m； B：145m； C：170m; D：205m。【答案】：D【解析】：根据DL/T620—19977.2査表12的相关数据即可确定：当采用三回11OkV架空出线时，避雷器与主变压器的最大电气距离是205m;

2\.某500kV变电站的建设规模如55题所述。变电站为有人值班，设有主控制室、500kV51小室、500kV52小室、220kV小室、主变压器小室。全站设置一套计算机监控系统实现监视、控制、远动等功能，监控系统的站控层设备布置在主控制室内，间隔层设备布置在各个小室内。请确定：计算机监控系统中主机的正常负荷率、事故负荷率分别宜低于（）A：30%,50%；B：50%,30%；C：70%,50%；D：50%,70%。【答案】：A【解析】：解答过程：根据DL/T5149—2001第5.5.4可判断A正确。

3\.火力发电厂髙压厂用启动/备用电源的引接，正确的是（）。A：由发电机出口引接备用电源；B：无发电机电压母线时，由高压母线t电源可靠的最高一级电压母线引接；C：无发电机电压母线时，由高压母线中电源可靠的最低一级电压母线或由联络变压器的第3(低压）绕组引接，并应保证在全厂停电的情况下，能保证外部电力系统取得足够的电源（包栝三桡组变压器的中压側从高压侧取得电源）；D：无发电机电压母线，高压母线与系统联系可靠，可从该高压母线引接，另外还需从外部电网51接1回专用线路作备用电源。【答案】：C

4\.500kV支柱绝缘子的干弧距离不应小于（）。A：2500mm； B：3800mm； C：4300mm； D：4550mm,【答案】：B

5\.某新建2X300MW火力发电厂，每台机组设A、B两段6kV工作段，全厂设01A、O1B两段6kV公用段，公用段间设有联络断路器，正常运行时公用段分别由IA、IIA单元段供电。每台机组设一台分裂绕组髙压工作变压器，容量50/27-27MVA，半穿越阻抗U’dl-2=21%,额定变比20±2X2.5%/6.3—6.3kV。每台机组设一台备用电动给水泵，接于单元B段。发电机出口短路容量为4330MVA，每段6kV母线计算负荷及所接电动机额定功率之和如表3所示。经估算，6kV高压厂用电工作段所连设备的电缆总电容单相值最大为1.68μF，该厂用电系统宜采用（）。A：高电阻接地；B：低电阻接地；C：不接地； D：消弧线圈接地。【答案】：A【解析】：按《电力工程电气设计手册》（1） 80页中的计算公式（3-1）。根据DL/T5153—2002第4.2.1条要求，宜采用高电阻接地方式。

6\.某钢铁公司自备热电厂装机3X60MW，发电机出口电压为1OkV,钢铁公司需要20回1OkV电源，多余电量以110kV电压等级上网。1OkV出线每回容量最小为5MVA，均为电缆出线，供电距离100~2000m不等。厂用电率按8%考虑，cosφ=0.8。本电厂主变压器选择最合理的是（）。A：1台125MVA双绕组变压器； B：2台63MVA双绕组变压器；C：2台75MVA双统组变压器； D：2台125MVA双绕组变压器。【答案】：C【解析】：解答过程：根据《火力发电厂设计规程》（DL5000~2000）13.1.4要求，60MW及以下机组的发电厂，接于发电机电压母线的主变压器不应少于2台。对装设2台主变压器的发电厂，当1台主变压器故障时，另1台应能承担70%的容量.（根据《电力工程电气设计手册》214页所述）。主变压器容量=（3X60/0.8—20X5—3X60/0.8X8%）X0.7=74.9（MVA），取2台75MVA最合理。

7\.贸易结算关口计量点，应采用（）。A：电子型电能量变送器； B：交流采样电测量变送器；C：相应功能的电能量计量计费表计； D：多费率有功电能表计。【答案】：C

8\.直线型杆塔地线的断线情况为无冰、无风，任一根地线有不平衡张力，其值取最大使用张力的百分数。自立式铁塔为（）。A：30%； B：40%； C：50%； D：60%。【答案】：C

9\.油量为2500kg及以上的屋外油浸变电器，在电压等级220kV及以上时，它们之间的最小间距不小于（）。A：8m； B：10m； C：12m 5 D：15m。【答案】：B

10\.—台电压比为525/230±8X1.25%/35kV的自耦变压器，当高压側电压升髙到550kV时，要求中压侧仍维持230kV.调压后，低压侧电压为（）。A：35kV； B：37.5kV； C：37.9kV； D：38.2kV。【答案】：C【解析】：解答过程： 计算过程参考《电力工程电气设计手册》（1）第219页。分接头的位置应放到6X1.25%位置上，这样实际调整减少的匝数△W=2.88X6=17.28（匝）。再重新核算调整后中压侧的实际电压为每匝电动势为 第三绕组电压U3=35X1.083=37.905（kV）。

11\.具有电流和电压线闺的中间继电器，其电流和电压线圃间的耐压水平不应低于（）。A：500V、1min； B：600V、1min； C：800V、1min； D：1000V,lmin。【答案】：D

12\.火力发电厂高压厂用电母线应采用的接线方式是（）。A：采用单母线分段接线，由1台变压器供电，双套辅机分接于两段上；B：采用单母接线，锅炉容量为400t/h及以上时每台锅炉每一级高压厂用电压应不少于2段，双套辅机分接在两段母线上，两段母线可由1台变压器供电；C：采用双母线接线，锅炉容量为400t/h以上时由两台变压器供电，双套辅机分接在I母线或n母线上；D：采用单母线分段接线，由2台变压器供电，双套辅机分接在一、二段母线上。【答案】：B

13\.已知最大接地短路电流（500kV主母线单相接地短路）：Imax=26.58kA（参数同25题），假定短路时4台主变压器中性点均接地运行，短路的等效持续时间为0.6s。Ke1、Ke2分别为厂内和厂外短路时，避雷线的工频分流系数，分别取值为0.5和0.1。假定接地线采用热浸镀锌扁钢，试计算热稳定要求的接地线最小截面为（）。A：98.04mm2；B：118.73mm2；C：152.93mm2；D：294.13mm2。【答案】：C【解析】：解答过程：根据《交流电气装置的接地》（DL/T621—1997）附录C。

14\.60℃以上高温场所，不宜选用的电缆为（）。A：耐热聚氯乙烯绝缘电缆； B：普通交联聚乙烯绝缘电缆；C：乙两橡皮絶缘电缆； D：聚氯乙烯绝缘电缆。【答案】：D

15\.高压侧电压为（）的变压器应装设过励磁保护。A：35kV； B：110kV； C：220kV； D：500kV及以上，【答案】：D

16\.电线覆冰有湿雪、雾淞、雨淞，比重从0.2~0.9。电线覆冰形状受风的影响，会呈现出千奇百怪的样子，一般迎风面较大，但是偏心使电线扭转，从而覆冰包严电线电线设计冰厚（W是将其折算为比重0.9的正圆筒。因此，电线覆冰单位荷载（kg/m）的计算，要先算出内径为d（mm）,外径为d+26（mm）,1m冰筒的体积，公式为π/4[(d+2b）2-d2]=π（b+d）b（cm3）,再乘以冰的比重0.9，即得单位冰荷重P2（g）。LGJ—300/50，d=24.26mm,A=348.36mm2,1Omm冰区，γ2（N/m?mm2）为（）。A：2.25X10-2；B：2.52X10—2； C：2.73X10—2； D：2.83X10-2,【答案】：C【解析】：单位冰重 根据《电力工程髙压送电线路设计手册》（第二版）179页表3-2-3,g2=9.8X0.9Xπb（b+d）x10-3，γ2=g2/A。g2=0.9XπX10（10+24.26）X10-3=0.9687（kg/m）γ2=（0.9687/348.36）X9.8=2.78X1O-3 X9.8=2.73X10-2[N/（m?mm2）]

17\.某沿海电厂二期扩建4台600MW燃煤机组，电厂附近已建有400t的大件码头。电厂一期以220kV升高电压接入系统，二期4X600MW机组均接入厂内500kV配电装置，500kV出线规模为2回，厂内两级电压间交换容量为360MVA。自耦变压器的第三绕组容量宜为（）。A：90MVA； B：60MVA； C：210MVA； D：50MVA。【答案】：A【解析】：在《手册》第五章四、1中，对自耦变压器的第三绕组容量的要求不应小于电磁容 量的35%，但最大值一般不超过其电磁容量。按此计算，即自耦变压器的第三绕组容量≥35%电磁容量=0.35 X 202 = 70. 7MVA，亦应小于202MVA。故符合此条件的应 是 90MVA。

18\.范围II的系统中，当空载线路（或其上接有空载变压器时）由电源变压器断路器合闸、重合闸或由只带有空载线路的变压器低压俩合闸、带电线路末端的空载变压器合闸以及系统解列等情况下，可能产生以（）谐波为主的髙次谐波谐振过电压。A：2次； B：3次； C：4次； D：5次。【答案】：A

19\.“五防”闭锁功能指（）。A：防止带负荷拉（合）隔离开关，防止误拉（合）断路器，防止带电挂地线，防止带地线合闸，防止带电调整变压器有载分接开关；B：防止带负荷拉（合）隔离开关，防止误拉（合）断路器，防止带电挂地线，防止带地线合闸，防止误入有电间隔；C：防止带负荷拉（合）隔离开关，防止误入有电间隔，防止带电挂地线，防止带地线合闸，防止带电调整变压器有载分接开关；D：防止带负荷拉（合）隔离开关，防止误拉（合）断路器，防止带电挂地线，防止误入有电间隔，防止带电调整变压器有载分接开关。【答案】：B

20\.水电厂不经常启动的电动机，正常启动时，所连接母线电压降应不大于（）。A：25%；B：20%； C：15%； D：10%。【答案】：C

21\.某变电站的220kV采用双母线接线，假定某回线路的断路器为DL，I母线侧隔离开关为1G,II母线侧隔离开关为2G,1G靠断路器侧带接地刀1GD。请确定：下列关于1GD的操作闭锁条件的描述中，不正确的是（）。A.DL必须断开；A：2G可以断开或合上；B：1G必须断开； C：DL、1D：2G都必须断开。【答案】：B【解析】：根据《电力工程电气设计手册》（2）20-3节第七条“隔离开关的控制、信号和闭锁回路”（47页）的相关规定。

22\.保护35kV及以下电力变压器的高压熔断器的熔体，下面选择原则有误的是（）.A：电力变压器回路最大工作电流通过熔体时，不应熔断；B：电力变压器的励磁涌流通过熔体时，不应熔断；C：熔断器熔体，通过任何地点短路时，应该熔断；D：电动机自启动引起的冲击电流时不应熔断。【答案】：C

23\.同步发电机在空载运行状况下，自动电压调节器和手动控制单元的给定电压变化速度应为每秒不大于发电机额定电压的（），不小于（）。A：1.2%,0.5%； B：1%,0.3%；C：1%,0.5%； D：1.2%,0.3%。【答案】：B

24\.电线自重比载A为电线自重g,（kg/m）除截面积A（mm2）。LGJ—300/50总截面348.36mm2。自重1.21kg/m,其自重比载为（）。A：3.21X10—2；B：3.11X1O-2； C：3.40X10-2； D：3.45X10-2。【答案】：C【解析】：根据《电力工程髙压送电线路设计手册》（第二版〉178页表3-2-3，γ1=9.8g1/A。 

25\.绝缘支架的安全系数不应小于（），绝缘拉棒的破坏力不小于导线计算拉力的90%。A：4； B：5； C：6; D：7。【答案】：B

26\.对于小型发电厂，其单机容量为25MW的直配电机设有发电机电压母线，且每组母线均接有两台发电机的情况时，或当单机容量为6MW的直配电机时，不需装设避雷器。当单机容量为6MW时，不需装设避雷器的是（）。A：在电机出线处；B：在每一组母线上；C：如进线电缆段大于100m，在进线电缆段末端处；D：在进线保护段上.【答案】：C【解析】：根据DL/T620—19979.2、9.3节的相关规定：从DL/T 620—1997图20的保护接线可知，当单机容量为6MW时，如进线电缆段大于100m,在进线电缆段末端处不箱装设避雷器。规定的保护接线图是划出了应装设避雷器的条件（地方)，反之即可获得其答案。

27\.某工程网络控制室110V直流系统，设计采用51只GFM2型阀控铅酸蓄电池，事故放电末期电压确定为1.83V,在此电压下蓄电池组的容量系数为0.555。直流系统负荷统计如下：经常电流53.2A，事故放电初期（0~1min)电流184.6A，事故持续放电（1~60min）电流184.6A,断路器采用弹簧操动机构，无事故冲击放电。蓄电池组在1.83V终止电压下，0~1min放电时的电流比例系数为2.342。1h放电时间电流比例系数为1，请根据上述已知条件回答下列问题。采用电压控制计算法，蓄电池组容量的计算值为（）。A：142Ah； B：198.8Ah； C：332.6Ah； D：465.7Ah。【答案】：D【解析】：根据DL/T5044—2004附录B.2.1和附录B.2.2的要求计算，

28\.某工程110V控制负荷直流系统选用无端电池的500Ah铅酸蓄电池组，该工程事故初期(1min)放电电流为184.6A,蓄电池组在1.83V放电终止电压下放电1h的容量系数为0.656，蓄电池组至直流主屏的距离为50m，请根据上述数据回答下列问题。蓄电池组至直流主屏电缆的计算截面面积为（）。A：548.6mm2；B：308.8mm2；C：274.3mm2；D：154.4mm2。【答案】：A【解析】：直流电缆电阻计算公式：R=ρL/S=0.0184X100/S=1.84/S，蓄电池组至直流主屏电缆所允许的最大电阻R=△U/I=1.1/328=1.84/S,由此S=548.6.
