**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（2）**

**一、单选题(共60题)**

1\.某市电力调度楼需设置一套火灾自动报警系统。请确定：该调度楼控制室为（）火灾自动报警系统保护对象。A：特级； B：—级； C：二级； D：都不是。【答案】：C【解析】：解答过程：根琚《火灾自动报警系统设计规范》（GB50116—1998）表3.1.1中有关规定，可判断C正确。

2\.根据变电所电气设备与工频电压的配合，在一个处于II级污秽区的变电所中，选用550kV电气设备时，当电瓷件平均直径队在300~500cm和Dm大于500cm时，确定设备的户外电瓷绝缘的几何爬电距离L。当Dm大于500cm时，爬电距离L不小于（）。A：1215cm； B：1320cm； C：1430cm； D：1540cm。【答案】：B【解析】：根据DL/T620—199710.4.1的1)中计算式（34)L≥KdλUm式中爬电距离、对应于II级污秽区应为2.5cm/kV;式中系数Kd：当Dm为300~500cm时，取1.1；Dm大于500cm时，取1.2即：L≥KdλUm=1.2X2.0X550=1320(cm)。

3\.对于火力发电厂低压厂用母线，以下做法正确的是()。A：锅炉容量为220t/h级，低压厂用母线采用单母线接线，应按机炉对应分段；B：锅炉容量为1000t/h级及以上时，低压厂用母线采用单母线接线，每台锅炉应设里2段及以上母线；C：容量为400~670T/h锅炉，低压厂用母线每台炉可由一段母线供电，采用单母线接线；D：容量为400~670T/h锅炉，厂用低压接线采用单母线，每台炉可由二段母线供电，两段母线应由1台变压器供电。【答案】：B

4\.某发电厂配电装置的接地装置，接地网的接地电阻计算值为0.2021;计算用的入地短路电流采用值为9.122kA,最大接触电位差系数的计算值为0.22；最大跨步电位差系数的计算值为0.108.据此，请计算最大接触电位差和最大跨步电位差.接地装置接地网地表面的最大接触电位差为（）。A：286V； B：312V； C：405V； D：534V。【答案】：C【解析】：根据DL/T 621-1997P18附录B中的B2，根据计算公式计算如下Umax=KmaxUg=O.22X1843=405（V）

5\.在不需要进行绝缘配合计算时，选择金属氧化物避雷器应校验的项目是（）。A：避雷器的持续工作电压； B：避雷器的額定电压；C：避雷器的冲击放电电压； D：避雷器的通流容量。【答案】：A

6\.某电力系统2010年丰水期最髙发电负荷20000MW，届时系统实际装机容量水电15000MW、火电10000MW、最大单机容量1000MW，负荷备用率取3%、事故备用率10%,经过电力平衡计算其工作容量由水电承担13000MW、火电承担7000MW。火电厂所承担的负荷备用容量一般该选（）。A：0MW； B：600MW； C：450MW； D：300MW。【答案】：A【解析】：在水、火电联合运行的电力系统中，负荷备用一般由水电承担。

7\.某水电厂装4台单机容量为40MW的水轮发电机组，采用2个扩大单元接线，发电机电压10.5kV，试回答该电厂厂用供电系统如何考虑。厂用电电源的数量应不少于(）。A：4个； B：3个； C：2个； D：1个。【答案】：C【解析】：根据DL/T5164-2002第5.1.6条，厂用电电源的数量应不少于2个。

9\.某煤电联营坑口火力发电厂，采用交流500kV电压等级、二回出线将电厂电力送到受端负荷中心变电所，送电线路长度（L）250km,每公里电容（C）0.0126336F，为限制工頻过电压和潜供电流要在每条500kV线路受端侧装设150Mvar髙压并联电抗器。请分析和计算以下问题。按电网最高工作电压计算，线路每公里充电功率（Qc）是（），A：1.20Mvar； B：1.1OMvar； C：1.OOMvar； D：0.90Mvar。【答案】：A【解析】：QC=ωCU2=2πfCU2=2X3.14X50X0.0126336X10-5 X5502=1.2（Mvar）

10\.220kV线路（见图5-17）K点发生两相接地短路。电源、线路阻抗标么值已在图中注明，额定电压为220kV，基准容量为1OOOMVA。短路点的两相接地短路电流（有名值)为（）。A：3.48kA； B：3.68kA； C：2.73kA； D：4.18kA。【答案】：B

11\.下列不属于常用测量仪表的是（）。A：指针式仪表； B：电能表；C：数字式仪表； D：记录型仪表。【答案】：B

12\.某火电厂装设2台600MW机组，高压厂用电每台机组设2段6kV工作母线，并设2段6kV公用母线。考虑一般低压电器对短路电流的承受能力，该低压厂用变压器阻抗电压宜选择(）。A：Ud=10%；B：Ud=8%；C：Ud=6%,D：经计算应请制造厂提供专门的高阻抗变压器。【答案】：B

13\.某500kV开关站，地处边远山区，1OOkm之内无电源，按规划初期出线2回（均装设有髙压电抗器），逐步发展到最终6回出线，试回答下列各题。5回出线时，装设（）断路器比较合理。A：6台； B：7台； C：8台； D：9台。【答案】：C【解析】：解答过程：在提供选择的4种方案中，根据投资合理，运行方便，有利扩建等项原则进行综合比较确定，选择C比较合理。

14\.选择户外髙压断路器时必须校验的环境条件是（）。A：环境温度、相对湿度、污秽、地震烈庋；B：环境温度、相对湿度、日温差、地震烈度；C：环堍温度、最大风速、污秽、地震烈度；D：日温差、相对湿度、最大风速、污秽。【答案】：C

15\.装有电子装置的戽柜，应设有供公用零电位基准点逻辑接地的总接地板。总接地板铜排的截面应不小于（）。A：50mm2； B：60mm2； C：80mm2； D：10Omm2。【答案】：D

16\.220kV及以上变动电所所用变压器的接线组别宜为（）。A：ygnl2； B：Ddl2； C：Dynll； D：Ydll。【答案】：C

17\.某500kV变电站的主变压器型式为：三相油浸自耦变压器，无载调压，冷却方式为强油风冷。主要技术参数为：电流互感器额定二次电流：三侧均为1A。按双重化配置微机型变压器保护。假定：Ie为变压器高压侧二次额定电流，Kk为可靠系数（取1.5）,Kct为电流互感器变比误差系数（取0.1），Kb为变压器调压误差系数（取0.1）。则该主变压器差动保护动作电流定值Icd=（）。A：0.1Ie； B：O.2Ie； C：O.3Ie； D：0.4Ie。【答案】：C【解析】：解答过程：根据DL/T684-19905.1.3.3款中a），1）“纵差保护最小动作电流的整定”：

18\.IIN=KIbgm是35kV及以下电力变压器选择高压熔断器溶体额定电流计算公式，系数满足（）。A：不考虑电动机启动时的K为1.1~1.3，考虑电动机自启动时的K为1.5~2.0；B：不考虑电动机启动时的K为1.1~1.3，考虑电动机自启动时的K为1.8~2.2；C：不考虑电动机启动时的K为1.5~2.0，考虑电动机自启动时的K为1.8~2.2；D：不考虑电动机启动时的K为2.2，考虑电动机自启动时的K为2.5。【答案】：A

19\.3kV及以上应装失步保护的电动机为（）。A：1MW及以上异步电动机； B：2MW及以上异步电动机；C：同步电动机； D：2MW及以上的同步电动机。【答案】：C

20\.由于铝股线直径越小，强度越高，而铝线股数越多，强度损失系数越大，故铝绞线计算拉断力与股数和股径有关。铝绞线LJ一95（结构7/4.16）σ0=160N/mm2，其抗拉强度为（）。A：13540N； B：14000N； C：14459N；D：15100N。【答案】：C【解析】：根据《电力工程髙压送电线路设计手册》（第二版）。PB=0.95X7X(π/4)X4.162X160=14459.76（N）

21\.五回进出线应考虑（）断路器。A：5?6台； B：5?7台； C：5?8台； D：5?9台。【答案】：C

22\.范围I的系统中，由于两侧电源的不同步，在非全相分合闸时，在变压器中性点上可出现接近于（）的过电压，如产生铁磁谐振，则会出现更高的过电压。A：1.5p.u.； B：1.8p.u.； C：2.Op.u.； D：2.3p.u.。【答案】：C【解析】：

23\.动力负褅和直流事故照明负荷专用蓄电池组的电压宜采用（）。A.24V；B.48V；C.110V；D,220V。【答案】：D

24\.某超髙压送电线路，试根据下列给定条件判断。某220kV双回同塔线路，按垂直同相序排列，悬垂绝缘子串长为2.5m，最大弧垂16m,求不同回路间相导线的最小水平线距为（）。A：5.6m； B：4.6m； C：4.1m；D：6.1m。【答案】：A【解析】：分析过程：D=O.4X2.5+220/110+0.65√16+0.5=6.1（m）根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）10.0.3条的相关规定，

25\.某钢铁公司自备热电厂装机3X60MW，发电机出口电压为1OkV,钢铁公司需要20回1OkV电源，多余电量以110kV电压等级上网。1OkV出线每回容量最小为5MVA，均为电缆出线，供电距离100~2000m不等。厂用电率按8%考虑，cosφ=0.8。每台发电机及其主回路的单相接地电容电流为0.6A,若单相接地故障不要求瞬时切机，发电机中性点宜采用（）。A：不接地方式； B：经消弧线圈接地的过补偿方式；C：经消弧线围接地的欠补偿方式； D：经高电阻接地方式。【答案】：B【解析】：解答过程：根据《电力工程电气设计手册》（1）80~81页、70页。总电容电流=3台发电机系统电容电流+电缆出线电容电流+主变低压绕组电容电流。3台发电机回路的电容电流为3X0.6=1.8（A）。10kV回路电缆截面不小于150mm2，电容电流不小于1.3A/km,电缆总长不小于2km，故电缆电容电流不小于2.6A.总电容电流不小于4.4A 3A，发电机中性电应采用消弧线圏接地方式，有直配线，宜为过补偿。

26\.支柱绝缘子选择。装在屋外的支柱绝缘子，不需要校验的环境条件包括（）。A：环境温度； B：日温差、最大风速； C：相对湿度； D：污秽。【答案】：C【解析】：解答过程：根据DL/T5222—2005第21.0.3、21.0.4条和《电力工程电气设计手册》（1）第6-7节第三条、第6-1节表6-4。

27\.火电厂二次回路自动开关额定电流的选择。干线上的自动开关脱扣器的额定电流应较支线上的大（）。A：1~2级； B：1.5~2.5级； C：2~3级；D：2.5~3.5级。【答案】：C【解析】：根据 DL/T5136—2001第9.2.11条。

28\.火力发电厂容量为600MW机组，高压厂用启动/备用变压器设置条件中，正确的是（）。A：当发电机出口不装断路器或负荷开关时，每台机组应设1台启动/备用变压器；B：当发电机出口不装断路器或负荷开关时，每2台机组应设1台或2台启动/备用变压器；C：当发电机出口装有断路器或负荷开关时，3台及以下机組可设置1台高压启动/备用变压器iD：当发电机出口装有断路器或负荷开关时，5台及以下机组可设置1台高压启动/备用变压器。【答案】：B