**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（22）**

**一、单选题(共60题)**

1\.（）情况下发电厂单《行时要验算（核算）自励磁过电压。A：带长线路； B：带轻载长线路；C：带重载长线路； D：带空载长线路。【答案】：D

2\.零序电流的分布主要取决于（）.A：发电机是否接地； B：运行中变压器中性点、接地点的分布；C：用电设备的外壳是否接地; D：故障电流。【答案】：B【解析】：

3\.在110kV及220kV系统中，工频过电压一般不超过（）。A：1.05p.u.； B：1.1p.u.； C：1.3p.u.； D：1.5p.u.。【答案】：C

4\.某水电厂取水口海拔高程3500m左右。若使用地点实际环境最髙温度t为18℃,电动机额定功率应（）。A：可按电动机的额定功率运行；B：降低电动机的额定功率运行；C：可适当提高电动机额定功率运行；D：可降低箱定功率1%运行。【答案】：A【解析】：根据DL/T5164—2002第7.1.6条，电动机额定功率应按规范计算确定。 

5\.为方便带电作业，在气温15℃,风速10m/s的风偏条件下，在操作人员要停留工作部位，考虑30~50cm人体活动范围后，500kV线路带电部分对接地部分的间隙（m）不小于（）。A：3.0；B：3.25 C：3.4； D：3.6。【答案】：B

6\.6?63kV系统可采用中性点不接地系统，以提高供电连续性但单相接地电流大于允许值时，可装设消弧线圏。同一变电所内如有两台变压器可先设一个消弧线圏，但应（）。A：两台主变压器中性点接一个消弧线圈；B：两台主变压器中性点经隔离开关接至一个消弧线面；C：两只隔离开关平时只合一只；D：两只隔离开关平时都打开【答案】：B【解析】：要求同一变电所内如有两台变压器可先设一个消弧线圈，但应将两台主变压器中性 点经隔离开关接至一个消弧线圈

7\.在35、66kV配电装置中，允许将线路的避雷线引接到出线门型架构上的正确条件是（）。A：土壤电阻率不大于1500Ωm的地区，可不装设集中接地装置；B：土壤电阻率不大于1OOOΩm的地区，可不装设集中接地装里；C：土壤电阻率不大于800Ωm的地区，应装设集中接地装置；D：土壤电阻率不大于500Ωm的地区’应装设集中接地装置。【答案】：D

8\.对发电机外部相间短路故障和作为发电机主保护的后备，当发电机容量为50MW及以上时，可装设负序过电流保护和单元件低压启动过电流保护.对于单相过电流元件的整定，正确的说法是（）。A：动作电流按发电机额定负荷下可靠返回的条件整定，可靠系数取1.3~1.5，返回系数取0.85~0.95；B：动作电流按发电机額定负荷下可靠返闻的条件整定，可靠系数取1.5~2.0，返闻系数取0.7~0.8；C：灵敏系数按主变压器高压侧母线金属性两相短路时流过保护的最小短路电流效验，灵敏系数要求大于2.0；D：灵敏系数按主变压器高压侧母线金属性三相短路时流过保护的最小短路电流效验，灵敏系数要求大于2.0。【答案】：A【解析】：根据DL/T684—19994.2.1条的要求选择。

9\.我国国家电压等级标准是（）。A：3,6,10，35，（63），110,220，330，500,750kV；B：3.45，6.9,11.5，40.25，（72.45）,126.5，253，363，550，825kV；C：3.15，6.3，10.5，37，（66），115，230，345，525，787.5kV；D：2.85，5.7，9.5,33.25，（60），104.5,209，313.5，475,712.5kV。【答案】：A

10\.低压线路零线每一重复接地装置的接地电阻不应大于（）。A：10Ω B：15Ω C：20Ω D：30Ω【答案】：A

11\.用于雷电过电压绝缘配合的波形，至波头时间为（），波尾时间为（）。A：1.Oμs,40μs； B：1.40μs;C：1.4μs,50μs; D：1.2μs,50μs。【答案】：D

13\.导地线以数千公斤力紧绷于杆塔间，恰似一琴弦，在微风的吹佛下，产生自激振动。由于导地线的振动疲劳强度远小于抗拉强度，故：地线在年平均运行应力下的安全系数应不小于（）。A：3； B：3.5； C：4； D：4.5。【答案】：C【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092-1999）表7.05的相关规定。

14\.200MW机组以上的发电厂不宜采用三绕组变压器，如髙压和中压需要连接时可采用变压器联络，当采用自耦变压器作联络变压器时，其主要潮流应为（）。A：高压向低、中压送电； B：中、低压往高压送电；C：低压向高、中压送电 D：高、低压向中压送电.【答案】：B

15\.某工程低压厂用变压器为SCB—1250/10，1250kVA,6.3±2X2.5/0.4kV，Ud=6%,Dynl.变压器和0.4kV低压成套开关柜通过硬母线直接相连.配电室内环境温度为+40℃,母线水平安装。低压变压器回路持续工作电流为（），A：1804.3A； B：3125A; C：1894.4A； D：721.7A。【答案】：C

16\.对变压器相间短路后备保护，请回答下列问题。复合电压启动的过电流保护，其负序电压继电器按躲过正常运行时出现的不平衡电压整定，一般取值为额定电压的（）。A：0.02~004倍； B：0.06~0.08倍；C：0.2~0.4倍； D：0.6~0.8倍。【答案】：B【解析】：根据DL/T684-19995.5条的要求选择。

17\.计算输电线路对邻近电信线路感应产生的磁危险影响，应考虑（）年电力系统发展的规划容量。A：3~5； B：6~8； C：4~7； D：5~10。【答案】：D【解析】：

18\.当高压及低压配电设备设在同一室内时，且二者有一侧柜顶有裸露的母线，二者之间净距不应小于（）。A：0.5m； B：1m; C：2m; D：2.5m。【答案】：C

19\.发电厂和变电所内（）及以上避雷器应装设简单可靠的多次动作记录器。A：1OkV； B：35kV； C：66kV； D：11OkV。【答案】：B

21\.某8X125MW燃煤机组设置有燃油系统，燃油系统及邻近区域电负荷如表1,所有电机的启动电流倍数均为7,功率因数均为0.8。以上负荷均按II类负荷。经计算，PC上向MCC供电的回路的工作电流为500A，采用框架式断路器，断路器额定电流In=630A，其短路短延时整定电流值可为In的2、3、4、6、8、10倍，MCC上引接的最大电机为55kW，MCC电源进线处短路时的短路电流为4kA，框架断路器的短路短延时整定值倍数选择（）。A：2、3、4倍均可； B：3、4倍均可；C：3、4、6倍均可； D：3~10倍均可。【答案】：B【解析】：根据《火力发电厂厂用电设计技术规定》（DL/T 5153—2002）附录Q计算。Iz≥1.35（IQ+ΣIqi=1.35（7X2X55+500-2X55）=1566（A）。按短路灵敏性校验，IZ≤I/1.5=4000/1.5=2666（A）。故3倍和4倍整定值满足条件。

22\.某500kV配电装置，共有出线6回，为节省线路走廊，均采用同塔双回，经计算，线路重合闸时，过电压水平超过规程要求，为此考虑在断路器的断口间装设并联电阻，其电阻值为（）。A：200； B：200~1000； C：1~1Ok; D：10k。【答案】：B【解析】：解答过程：根据《电力工程电气设计手册》（1）第6-2节表6-18。

23\.可以兼作并联电容器组的泄能设备的是（）。A：电容式电压互感器； B：电磁式电压互感器；C：瓷绝缘结构电流互感器； D：树脂浇注绝缘结构电流互感器。【答案】：B

24\.对自耦变压器和高、中压侧中性点都直接接地的三绕组变压器，当零序电流保护有选择性要求时，应增设（）。A：零序电流保护段数； B：零序电流每段的时限；C：零序电流保护套数； D：方向元件，【答案】：D

25\.送电线路应根据最髙气温情况或覆冰无风情况求得的最大弧垂，校验对地及被跨越物的距离。110kV/220kV线路对居民区的最小距离为（）。A：6.5m/7m； B：7m/7.5m； C：7.5m/8m； D：8.5m/9m。【答案】：B【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）表16.0.2-1的相关规定。

26\.某35~110kV变电所若35kV出线8回，110kV出线为4回。若此变电所3台主变压器35kV中性点要求经消弧线圈接地，其装设为（）。A：装设3个消弧线圈； B：装设2个消弧线圈；C：装设1个消弧线圈； D：在邻近变电所装设。【答案】：C【解析】：《电力工程电气设计手册》（1)第2-7 二 .2. (1)条，对主变压器35kV中性点经 消弧线圏接地时，应避免在1个变电所装设多台消弧线圈的规定，选择此变电所装设1台消 弧线圈是正确的；

27\.独立避雷针的接地装置与发电厂、变电所接地网间的地中距离氐除应符合0.3Ri的要求外，还规定Se不宜小于（）。A：15m； B：10m； C：5m； D：3m。【答案】：D

28\.220~500kV母线保护的配置原则是（）。A：本例母线故障在对侧线路后备保护作用范围内时，可不装设母线保护，否则就装设一套母线保护；B：应装设能快速有选择地切除故障的母线保护，对1个半断路器接线，每组母线宜装设两套母线保护；C：当本侧的变压器后备保护能实现对母线的保护时，可不装置母线保护，否则应装设一套母线保护；D：对于1个半断路器接线每组母线应装设一套母线保护。【答案】：B