**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（24）**

**一、单选题(共60题)**

1\.对于无远距离供电的电缆线路，电缆芯线上的纵电动势允许值为下列（）组数值（电缆直流试验电压Uzs、电缆交流试验电压UJS)。A：0.6UZS,0.85UJS； B：0.85UZS,0.85UJS；C：0.85UZS,0.85UJS； D：0.06UZS,0.85UJS。【答案】：A

2\.隔离开关选择，A： 装在屋外的隔离开关环境校验中，无须检验（）。B：环境温度； B最大风速、覆冰厚度；C：相对湿度； D：污秽。【答案】：C【解析】：解答过程：根据DL/T5222—2005第10.0.1、10.0.2条和表10.0.10之规定。

3\.低压厂用电系统中，电器元件组合。以下电器不是保护电器的有（）。A：断路器； B：熔断器； C：负荷开关； D：组合开关，【答案】：D【解析】：根据DL/T5164—2002第9.4.1条。

4\.单支避雷针的高度为25m，被保护物高度为15m，在被保护物高度水平面上的保护半径为（）。A：7.5m； B：8.5m； C：10m； D：10.5m,【答案】：C

5\.当公共集油池设有油水分离设施时，其容积可按最大一台充油箱的（）油量确定。A.80%；B.75%；C60%；D.50%。【答案】：C

6\.水电厂厂用电具有厂用负荷较小、供电范围较大、电厂建设周期较长要便于过渡等特点，为适应这些特点，厂用电电源应满足以下条件。不符合厂用电电源基本要求的是（）。A：电源相对独立；B：满足各种运行方式下的厂用电负荷需要并保证供电；C：投资最少；D：当一个电源故障时，另一电源应能自动或远方操作切换投入。【答案】：C【解析】：根据《水力发电厂厂用电设计规程》（DL/T5164—2002)第5.1.1条，不符合厂用电电源求的是C。

7\.某500kV变电所，所址海拔2100m，500kV出线本期2回，最终6回；主变压器本期1组750MVA，最终2组，220kV出线本期8回，最终120。该变电所220kV最终最合理的接线应为（）。A：一个半断路器接线； B：双母线接线；C：双母线单分段接线； D：双母线双分段接线。【答案】：C【解析】：根据《220~500kV变电所设计技术规程》（DL/T 5218—2005）第7.1.4条，220kV最终进出线14回。

8\.控制电缆宜采用多芯电缆，应尽可能减少电缆根数，当芯线截面为4mm2时，电缆芯数不宜超过（）.A：10； B：19； C：24； D：37。【答案】：A

9\.水电厂用低压断路器保护的回路，短路电流不应小于断路器瞬时或短延时过电流脱扣器整定电流的（）。A：1.2倍； B：1.3倍； C：1.4倍； D：1.5倍。【答案】：B

10\.某电厂装设4X300MW机组，有220kV及500kV升髙电压，电厂潮流均应向两种高压送电，其中1、2号机组接入220kV母线，3、4号机组接人500kV母线。220kV出线两回，500kV出线一回。该电厂的启动/备用电源从厂内220kV母线引接，且220kV配电装置采用双母线型式，则220kV断路器需要（）。A：6台； B：7台； C：8台； D：9台，【答案】：A【解析】：解答过程：根据DL/T5000—2000第13.3.13条、13.3.14条规定。

11\.220kV的耐张绝缘子串应预留的零值绝缘子片数为（）。A：0； B：1； C：2； D：3。【答案】：C

12\."四统一”设计的综合重合闸装置中“Q"端子的功能为（）。A：接三相跳闸并允许进行一次三相重合闸的保护；B：接三相跳闸后不进行重合闸的保护；C：接非全相运行中不退出工作的保护；D：接非全相运行中会谈动作的保护，【答案】：A

13\.导线风压传递给悬垂绝缘子串下端，引起绝缘子串横向摇摆，称为悬垂绝缘子串的摇摆角。每一种直线杆塔对大气，操作过电压和大风时工作电压，有最大允许摇摆角，超过该角度即霱要更换更大的塔型，甚至改为耐张塔。也可调整杆塔位置和髙度以增大垂直档距，减小摇摆角。LGJ—300/50导线，自重1.21kg?f/m,大风（35m/s）时，风压1.43kg?f/m,lv=280m，lH=400m,绝缘子串风压22kg?f，质量70kg，其摇摆角为（）。A：55°； B：59°；C：62°； D：65°。【答案】：B【解析】：根据《电力工程高压送电线路设计手册》（第二版）。103页，式（2-6-44）， 

14\.小型火力发电厂、发电机中性点采用不接地方式，当与发电机电气上直接连接的6kV回路中单相接地故障电流超过（）时宜考虑装设消弧线圈。A：5A； B：3A； C：4A； D：8A。【答案】：C

15\.单根避雷线的高度为15m,则避雷线在8m水平面上毎侧保护范围的宽度为（）。A：2.95m； B：3.15m； C：3.29m；D：3.48m。【答案】：C

16\.200MW、15.75kV、cosφ=0.85发电机选用BCH—2型继电器作为主保护时（假设发电机外部三相短路时流经保护的最大短路电流Id.max=61200A，机端两相金属性短路时Id.min=18.56A,TA变比为12000/5)。继电器动作电流为（）。A：4.OA, B：4.25A； C：5.615A； D：5.OA。【答案】：D

17\.某水电厂取水口海拔高程3500m左右。电动机额定功率（）。A：与常规使用一样，不修正；B：一般认为温升随海拔增髙而递増，环境温度随海拔増高而递减，足以补偿因空气稀薄而造成的温度升高故不修正；C：按规范计算确定；D：电动机的允许极限工作温度每超过1℃,降低额定功率2%使用.【答案】：C【解析】：根据DL/T5164—2002第7.1.6条，电动机额定功率应按规范计算确定。 

18\.某火力发电厂新建4台300MW机组，高压厂用电压采用6kV，高压厂用工作变压器选用容量为40/25—25MVA的分裂变压器，其半穿越阻抗Zldl-2'=16.5%，单侧铜耗为160kW。厂变分裂系数为3.5。在除灰水泵房设有1段MCC，共7台MNS型配电柜，配电柜母线要考虑检修，布置图如图1,假定只有走廊一侧可开门，请指出其中不符合有关标准的规定的有（）处，并分析、说明正确的做法。A：2 B：3 C：4 D：5【答案】：C【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）第8.1.9条规定，厂用配电装置长度大于6m时，其柜后应设置2个通向本室或其他房间的出口，图中配电装置长7m,柜后仅1个出口，可将左侧尺寸400mm调整为1000mm。根据第8.1.12条，低压厂用配电装置的每段母线应留有1~2个备用屏的位置，故图中还需增加至少1个备用屏位，即需按8台柜的尺寸进行布置。根据第8.3.1条，厂用配电装置室的长度大于7m时，应有2个出口，图中仅1个门（即1个出口），还需增加1个门（增加1个出口）。根据第8.3.5条，配电室的门应向外开。

19\.支柱绝缘子选择。支柱绝缘子按短路动稳定要求ρ≤kρxu，其中为支柱绝缘子的抗弯破坏负荷（N），ρxu为在短路时作用于支柱绝缘子的力（N）,系数A值正确的为（）。A：k=O.45；B：k=O.5； C：k=0.55； D：k=0.6。【答案】：D【解析】：解答过程：根据DL/T5222—2005第21.0.3、21.0.4条和《电力工程电气设计手册》（1）第6-7节第三条、第6-1节表6-4。

20\.电压互感器电压及电缆截面选择。A： 电测量用电压互感器二次回路电缆截面的选择，应使电力系统内部的0.5级电能表电缆的电压降不大于額定二次电压的（）。A：0.2%； B：0.25%； C：0.5%； D：1%。【答案】：C【解析】：依据 DL/T5137—2001第11.2.1条要求。

21\.火力发电厂厂用电负荷属于“I”类负荷的情况有()。A：允许短时停电，停电时间过长，有可能损坏设备；B：较长时间停电不影响生产运行；C：短时伴电可能影响人身和设备安全，使生产停顿或发电量大量下降；D：短时停电不影响人身安全，但影响设备安全。【答案】：C

22\.某电厂新建两台135MW燃煤发电机组，电厂以220kV电压接入系统，出线2回,预留1回。两台机组均采用发电机一变压器组单元接线接入厂内220kV母线。发电机引出线及厂用分支线采用分相封闭母线。已知发电机额定功率Pe=135MW，cosφ=0.85。根据高压电动机容量表（其中IIA、IIB段上无8~11项），假定给水泵电动机换算系数取1,其余电动机换算系数取0.8，试计算全厂高压电动机部分厂用电率为（）。A：6.44%； B：6.50%； C：6.84%；D：7.12%。【答案】：A【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）附录A及附录G的有关公式。①1号机计算负荷Sc1=3200X1+0.8X11010=12008（kVA）[280+2X（710+1250+630+900+4504-250+800）+3X250=11010（kW）]②2号机计算负荷Sc2=3200X1+0.8X8160=9728（kVA）[11010-2X（250+800）—3X250=8160（kW）]③总的计算负荷Sc=Sc1+Sc2=21736（kVA）④厂用电率

23\.如图7-1所标参数，1OkV配电装置室内最高环境温度为+30℃，三相母线水平布置，导体平放。10.5kV主母线持续工作电流为（）。A：3299A； B：3464A； C：55714.3A；D：5000A。【答案】：B

24\.远动终端RTU应配置的地点是（）。A：调度中心内；B：发电厂和变电所内及配电网相应设施上；C：只能配里在岌电厂内；D：只能配置在变电所内。【答案】：B

25\.500kV送电线路跨越公路（髙速及1~4级公路），导线至路面的最小垂直距离为（）。A：12m； B：13m； C：14m； D：15m。【答案】：C

26\.从水电厂的（）kV及以上电压级的高压母线上引接厂用电电源必须通过技术经济比较论证确定。A.110;B35；C.10;D.220。【答案】：A

27\.35kV系统若采用保护间隙，其保护间隙的主间隙距离不应小于（辅助间隙的距离可采用（）。A：180mm,15mm； B：190mm,16mm；C：200mm,18mm; D：210mm,20mm。【答案】：D

28\.某电厂装有2台600MW机组，每台机组设有2段6kV厂用高压母线，向各厂用电负荷供电，6kV采用手车式开关柜。6kV厂用母线接有1台6300kW给水泵电动机。6kV—段母线上接有1台6300kW电动给水泵，应选择开关柜上配置的保护与操作设备型式的型式有（）。A：采用少油断路器； B：采用F+C组合设备；C：采用3F6断路器； D：采用真空断路器。【答案】：D【解析】：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002)第7.2.1条，采用真空断路器。