**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（3）**

**一、单选题(共60题)**

1\.某电厂新建两台135MW燃煤发电机组，电厂以220kV电压接入系统，出线2回,预留1回。两台机组均采用发电机一变压器组单元接线接入厂内220kV母线。发电机引出线及厂用分支线采用分相封闭母线。已知启动/备用变供电时IA段6kV母线三相短路电流周期分量起始有效值中，变压器提供的部分为18.5kA，电动机反馈的部分为9.57kA。假定6kV电缆选用铝芯，热稳定系数C值取82,短路切除时间15S,试计算6kV馈线回路电缆最小热稳定截面为（）。A：87mm2； B：103mm2； C：130mm2；D：134mm2。【答案】：D【解析】：解答过程：根据《电力工程电气设计手册》（1）936~937页公式（17-3）及表17-12和《电力工程电缆设计规范》（GB50217—1994）附录D或DL/T5153—2002附录M表M3的有关公式

2\.某500kV变电所装有两台主变压器，所用电设计确定了如下主要原则和内容，请判断其正确性。关于所用电负荷连接，下面的说法不正确的是（）。A：拟将所用电中动力负荷和照明负荷合用一个电源。互为备用的两台设备，分别从不同的两个电源供电；B：因主变压器采用单相变压器；故在A相主变压器风冷控制箱内设里双电源A动切换装置，从自动切换装里后各引一回供电电缆分别接至B相、C相风冷控制箱；C：在控制楼内设置专用配电盘，由所用电引双回电源；D：500kV配电装置断路器係离开关操动机构、端子箱设单回路环行供电线路，每个间隔设隔离开关，正常时开环运行。【答案】：D【解析】：根据DL/T 5155-2002第4.3.4条。

3\.下列不需监测交流系统的绝缘的是（），A：同步发电机的定子回路； B：同步发电机的励磁因路；C：发电/电动机的定子回路； D：中性点非有效接地系统的母线和闽路。.【答案】：B

4\.—般情况下，下述故障对电力系统稳定运行影响最小的是（）。A：单相接地； B：两相短路；C：两相接地短路； D：三相短路。【答案】：A

5\.变电所装有两台及以上主变压器，当其中一台事故停运后，其余主变压器的容量应保证该变电所全部负荷（％值）的（）。A：80%； B：70%； C：60%； D：50%。【答案】：B

6\.除水力发电厂外，在变压器门型构架上和在离变压器主接地线小于（）的配电装置的架构上，当土壤电阻率大于（）时，不允许装设避雷针、避雷线。A：15m,300Ω?m； B：15m,350Ω?m；C：18m,400Ω?m； D：18m,450Ω?m。【答案】：B

7\.发电厂和变电所的屋外配电装置，包括组合导线的母线廊道应装设（）。A：阀式避雷器 B：集中接地装置；C：直接雷过电压保护装置； D：雷击侵入波过电压保护装置。【答案】：C

8\.某沿海电厂二期扩建4台600MW燃煤机组，电厂附近已建有400t的大件码头。电厂一期以220kV升高电压接入系统，二期4X600MW机组均接入厂内500kV配电装置，500kV出线规模为2回，厂内两级电压间交换容量为360MVA。500kV的接线型式为（）。A：双母线双分段； B：双母线单分段；C：一台半断路器接线；D：角形接线。【答案】：C【解析】：DL/T 5000—2000 13. 2.13规定500kV配电装置6回及以上宜采用一台半断路器 接线

9\.某火电厂装有4台300MW机组，发电机电压为20kV,每台发电机以发电机变压器组接入500kV系统，500kV采用3/2断路器接线，出线2回。若每2台机组设1台启动/备用变压器，全厂设2段公用段，由1、2号机组高压厂用变压器供电，下述有错的是（）。A：每台启动/备用变压器高压侧设一台断路器；B：两台启动/备用变压器高压侧可共用一台断路器；C：两台启动/备用变压器容量各与1、2号机组，3、4号机组高压厂用变压器容量相同；D：两台启动/备用变压器采用相同的容量。【答案】：D【解析】：根据《火力发电厂厂用电设计技术规定》(DL/T5153—2002)第5.3.2.4.7.1、4.7.4条。

10\.某电厂新建2X300MW国产亚临界燃煤机组，机组以发电机一变压器组单元接线接入220kV系统双母线，220kV配电装g采用双母线母联兼旁路母线接线方式，启动/备用电源由老厂11OkV母线引接，主变压器中性点和启动/备用变中性点经隔离开关接地，根据系统需要可直接接地或不接地运行，发电机中性点经二次侧接有电阻的单相变压器接地，髙厂变压器及启备变压器低压侧中性点经电阻接地，电阻为9.1Ω,400A,发电机次暂态电抗为16.01%。髙压启动/备用变压器的中性点采用固定接地方式，主变压器中性点经隔离开关接地方式，髙压厂用变压器及启/备变半穿越阻抗为21%，高压厂用变压器及髙压启动/备用变压器均采用分裂绕组型变压器，髙压厂用电设两段公用段及脱硫段，分别由机组髙压厂用工作段供电。关于电动机低电压保护，下列说法错误的是（）。A：I类电动机应装设9~1Os的低电压保护；B：II类、III类电动机应装设0.5s的低电压保护；C：I类电动机低电压保护的电压整定值应为额定电压的45%~50%；D：II类、III类电动机低电压保护的电压整定值与I类电动机相同。【答案】：D【解析】：解答过程：依据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）9.6.1要求，A、B、C选项是正确的，选项D是错误的。

11\.耐张绝缘子串采用X—4.5或XP—6型悬垂绝缘子。在海拔高度为3000m时，220kV耐张绝缘子串应为（）。A：14片； B：15片； C：16片； D：17片。【答案】：D【解析】：按第9.0.5条款的公式：在海拔高度为3000m时，220kV耐张绝缘子串应为NH=N[1+0.1（H—1）]=14X[1+0.1X（3—1）]=16.8（片）,取17片。

12\.水电厂控制屏、保护屏上的设备与屏顶净距不应小于（），与左右侧净距不应小于（）。A：100mm,120mm； B：120mm,100mm；C：100mm,50mm； D：120mm,50mm。【答案】：D

13\.投光灯的轴线光强为19200cd，该投光灯最小允许安装高度为（）m。A：8； B：7； C：9； D：10。【答案】：A：

14\.屋内配电装置电气设备外绝缘体最低部位距地小于（）时，应装设固定遮栏。A：2.Om； B：2.3m； C：2.5m; D：3m。【答案】：B

15\.为消除由于温度变化引起的危险应力，矩形硬铝导体的直线段一般每隔（）m左右安装一个伸缩接头。A：15; B：30; C：20； D：25。【答案】：C

16\.按照规程规定，计算机系统同大楼合用接地装置’其接地电阻宜小于（）。A：O.1Ω； B：0.2Ω； C：0.5Ω； D：1Ω。【答案】：C

17\.送电线路导线截面选择的原则，主要是按照（）。A：允许电压降； B：短路时导线热稳定；C：经济电流密度； D：导线允许载流量。【答案】：C

18\.在爆炸性气体环境1区、2区内，当电气设备本身接头部件无（）时，导体引向电气设备接头部件前的管段处。A：隔离; B：密封； C：填充包装； D：隔离密封。【答案】：D

19\.短路电流的热效应偉应包括两个部分，一是由周期分量短路电流，二是由非周期分量短路电流的和组成，但在实际设计中由于非周期分量较小而忽略，如（）。A：发电机出口； B：发电机母线；C：发电机电抗器后； D：变电所母线及进出线。【答案】：D

20\.为提髙低负荷时的计量准确性：额定最大电流为额定二次电流的（）。A：90%左右； B：100%左右； C：110%左右； D：120%左右。【答案】：D

21\.中型水电厂厂用电变压器与近区用电变压器的供电方式宜选用（.）。A：厂用电变压器与近区用电变压器的高压側分别装设断路器；B：厂用电变压器与近区用电变压器的高压例合用一组断路器；C：厂用电变压器与近区用电变压器以三绕组变压器供电；D：厂用电变压器“T”接在近区供电线路上。【答案】：A

22\.某500kV线路，为1Omm冰区，导线绝缘子串长6m,地线金具串长0.5m，导线弧垂70m，地线弧垂65m,地线水平位移1.75m。该线路导线为四分裂，lH=600m，lv=1150m,覆冰工况垂直比载W1=2.39kg/m,覆冰工况风压W4=0.351kg/m,V串夹角90°时，覆冰情况下V型绝缘子串单肢允许的最小强度（）。A：盘型70kN；B：盘型210kN；C：合成240kN；D：盘型300kN。【答案】：D【解析】：解答过程：根据《电力工程髙压送电线路设计手册》（第二版）296页。

23\.110~500kV有载调压变压器，调整范围通常为（）。A：15%； B：20%； C：25%； D：30%。【答案】：B

24\.按照规程规定，地区电网调度自动化主站端双机系统可用率为（）。A：不小于95%； B：不小手99.9%；C：不大于99.8%； D：小于99.8%。【答案】：B

25\.送电线路导线布置，单回路多用水平排列，双回路则多用垂直排列，若某220kV线路直线铁塔，设计用于1Omm冰区，最大使用档距700m，其最大弧垂为36m，绝缘子串长2.5m。上、下层相邻导线间的水平偏移应不小于（）。A：0.5m； B：1m； C：1.5m； D：2m。【答案】：B【解析】：根据DL/T5092—1999。10.0.2条表10.0.2，220kV设计冰厚10mm，水平偏移不小于1m。

26\.二回进出线应考虑（）断路器。A：2 台； B：3 台； C：1 台； D：4 台。【答案】：A

27\.大型机组高压厂用电短路电流的计算特点。厂用电母线短路的计算中，下列叙述正确的是（）。A：不考虑电动机反馈；B：考虑电动机反馈；C：考虑大型电动机反馈；D：同步电机和异步电机有分别。【答案】：B【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）7.1.2条明确规定： 髙压厂用电短路电流的计算应计及电动机的反馈电流；

28\.B类电气装置瞧装置，非供电电缆或电缆外护物组成細每根保护线，在无机械保护时，面不应小于（）。A：2.5mm2； B：4.Omm2； C：6.0mm2; D：10.Omm2。【答案】：B
