![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%AF%95%E5%8D%B7%E5%92%8C%E7%AD%94%E6%A1%88(31).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（31）**

**一、单选题(共60题)**

1\.关于电力设备和线路短路故障的主保护的说法，（）是正确的.A：高頻保护；B：阶段式距保护；C：光纤纵联差动保护；D：能满足系统稳定和设备安全要求，能以最快速度有选择地切徐被保护设备和线路故障的保护【答案】：D
【解析】：

2\.某500kV变电站的建设规模如55题所述。变电站为有人值班，设有主控制室、500kV51小室、500kV52小室、220kV小室、主变压器小室。全站设置一套计算机监控系统实现监视、控制、远动等功能，监控系统的站控层设备布置在主控制室内，间隔层设备布置在各个小室内。请确定：下列关于计算机监控系统连接电缆的描述中，不正确的是（）。A：模拟量弱电信号输入回路电缆应选用对绞屏蔽电缆，芯线的截面不小于0.75mm2；B：双重化网络中的两个网络可共用一根光缆；C：500kV变电站计算机监控系统的户外通信介质应选用光纤电缆；D：不同类型的信号回路不应共用同一根电缆。
【答案】：B【解析】：解答过程：根据DL/T5149—2001第12.1.3条可判断B正确。

3\.自动低频减负荷装置整定时，要求在任何情况下的频率下降过程中’为了保证火电厂的继续安全运行，应限制频率低于47.OHz的时间不超过()。A：0.3s； B：0.5s； C：1s； D：1.5s。【答案】：B
【解析】：

4\.已知最大接地短路电流（500kV主母线单相接地短路）：Imax=26.58kA（参数同25题），假定短路时4台主变压器中性点均接地运行，短路的等效持续时间为0.6s。Ke1、Ke2分别为厂内和厂外短路时，避雷线的工频分流系数，分别取值为0.5和0.1。试计算入地短路电流为（）。A：10.10kA； B：13.82kA； C：10.73kA； D：11.42kA。【答案】：B【解析】：解答过程：根据《电力工程电气设计手册》（1）120~121页及920页的有关公式：

5\.已知某电厂发电机经220kV输电线路接于受端无限大系统母线，已归算到基准值的标么值参数如下（见图16-1）：δ——相量E与U之间的夹角（≤90°）。静稳定理想功率极限（Pm）计算时5取（）。A：80°；B：90°； C：85°； D：75°。【答案】：B
【解析】：

6\.150MVA、220/110/13.8kV三绕组变压器各侧过负荷保护整定计算。220kV侧对称过负荷保护的动作电流Idr为（）。A：466A； B：480A； C：500A； D：510A。【答案】：A【解析】：根据DL/T684—19995.7条的要求，先算各侧额定电流见下表， 

7\.某电厂新建两台135MW燃煤发电机组，电厂以220kV电压接入系统，出线2回,预留1回。两台机组均采用发电机一变压器组单元接线接入厂内220kV母线。发电机引出线及厂用分支线采用分相封闭母线。已知启动/备用变供电时IA段6kV母线三相短路电流周期分量起始有效值中，变压器提供的部分为18.5kA，电动机反馈的部分为9.57kA。假定6kV电缆选用铝芯，热稳定系数C值取82,短路切除时间15S,试计算6kV馈线回路电缆最小热稳定截面为（）。A：87mm2； B：103mm2； C：130mm2；D：134mm2。【答案】：D【解析】：解答过程：根据《电力工程电气设计手册》（1）936~937页公式（17-3）及表17-12和《电力工程电缆设计规范》（GB50217—1994）附录D或DL/T5153—2002附录M表M3的有关公

8\.200MW、15.75kV的发电机，其逆功率保护。保护动作功率为（）。A：2.O~6.OMW；B：8.0~10.OMW；C：12MW； D：15MW。【答案】：A【解析】：根据DL/T 684—19994.8.3条的要求，保护动作功率Px=(0.01~0.03）Pe=(0.01~0.03)X200=2~6(MW)。
9\.某35kV线路全长为35km?当全线为无架空地线的同杆双线路时，下面电容电流正确的是（）。A：4.041A； B：4.525A；C：4.995A；D：5.292A。【答案】：D【解析】：根据《电力工程电气设计手册》（1）第6-9节第一条第（四）款，计算如下：Ic4=1.6Ic2=1.6X3.3075=5.292（A）

10\.水电厂控制台立面上的设备布置，上下边净距不小于（），左右倒不应小于（）。A：40mm,95mm； B：25mm,40mm； C：35mm,50mm；D：30mm,40mm。【答案】：B
【解析】：

11\.带格栅灯具的效率不宜低于（）。A：70%；B：60%； C：55%； D：50%。【答案】：D
【解析】：

12\.某220kV线路，双分裂LGJ—300/40导线，悬垂绝缘子串长为3.Om,计算弧垂用，k值取7.75X10-5l/m，使用的铁塔如图10所示。该塔型的等效水平线间距离为（）m。A：8.25； B：8.85；C：9.85；D：7.55。【答案】：B【解析】：解答过程：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）10.0.1条的相关公式

13\.选择屋外裸导体的环境温度为（）。A：多年平均最高温度； B：多年最热月平均最高溫度；C：年最高溫度；D：年最低温度。【答案】：B

【解析】：

14\.采用阀式避雷器进行雷电过电压保护时，避雷器的选型在以下几项选择中，不正确的是（）。A：气体绝缘组合电器（GIS）和低电阻接地系统选用破化硅普通阀式避雷器；B：330、500kV有效接地系统应选用金属氧化物避雷器；C：110、220kV有效接地系统，宜选用金属氧化物避雷器；D：旋转电机选用旋转电机金属氧化物避雷器或旋转电机磁吹阀式避雷器。【答案】：A
【解析】：

15\.某水电厂调速器油压装置由主屏直接供电，电缆长180m，电动机功率37kW(计算电流70.2A)。按电压损耗，该回路铜芯电缆截面选（）。A：3X16+1X6； B：3X25+1X10；C：3X35+1X10； D：3X50+1X16。【答案】：B【解析】：当铜芯电缆截面选3X25 +1X10时，△u%(每安公里的电压损失）为0.355%,△U%=△u%IL=0.355%X70.2X0.18=4.49% 5%,满足要求。

16\.某火力发电厂新建4台300MW机组，高压厂用电压采用6kV，高压厂用工作变压器选用容量为40/25—25MVA的分裂变压器，其半穿越阻抗Zldl-2'=16.5%，单侧铜耗为160kW。厂变分裂系数为3.5。在除灰水泵房设有1段MCC，共7台MNS型配电柜，配电柜母线要考虑检修，布置图如图1,假定只有走廊一侧可开门，请指出其中不符合有关标准的规定的有（）处，并分析、说明正确的做法。A：2 B：3 C：4 D：【答案】：C【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）第8.1.9条规定，厂用配电装置长度大于6m时，其柜后应设置2个通向本室或其他房间的出口，图中配电装置长7m,柜后仅1个出口，可将左侧尺寸400mm调整为1000mm。根据第8.1.12条，低压厂用配电装置的每段母线应留有1~2个备用屏的位置，故图中还需增加至少1个备用屏位，即需按8台柜的尺寸进行布置。根据第8.3.1条，厂用配电装置室的长度大于7m时，应有2个出口，图中仅1个门（即1个出口），还需增加1个门（增加1个出口）。根据第8.3.5条，配电室的门应向外开。

17\.设备的额定电压与设备最高电压，系统额定电压为3kV时，电气设备最高允许电压应为（）。A：3.15kV； B：3.25kV,C：3.3kV； D：3.6kV。【答案】：D【解析】：解答过程：查《标准电压》（GB156-2003）之表3、4、5。

18\.国家对电压互感器的准确级及比值误差的标准，关于电压互感器二次绕组的准确级和误差值，（）是不对的。A：0.5准确级，比值误差±0.5%,相角误差±20%；B：1准确级，比值误差±1%，相角误差土40%C：1.5准确级，比值误差±1.5%，相角误差土50%；D：3准确级，比值误差±3%，相角误差不规定。【答案】：C【解析】：根据 GB/T1207—1997第5.2.1及5.3条。

19\.火力发电厂厂用高压母线接线中关于公用段母线的设置，正确的是（）。A：新建大、中型火力发电厂均应设公用段；B：公用段应由启动/备用变压器供电；C：电厂首台机组与扩建机组相隔时间长（计划不确定等）应设公用段母线D：是否设公用段应进行设计优化，经技术经济综合比较后，再确定。【答案】：D
【解析】：

20\.某2X300MW火力发电厂厂用电系统采用6kV和380V两级电压，其中每台机组设A、B两段6kV工作段，全厂设01A、OlB两段6kV公用段，考虑公用段工作电源取自1、2号机组6kV工作段，备用电源取自启动/备用变压器。见示意图9。每台机组设一台电动给水泵，都接于机组6kV工作A段，髙压厂用分裂变压器容量为：40/25—25MVA（无载调压）。若接地电咀接于高压厂用变压器中心点的接地变压器的二次侧，二次侧电压取220V，电阻值按单相接地电容8.35A选取，接地电阻的电阻值为（）。A：1.55Ω；B：1.67Ω； C：2.15Ω； D：2.71Ω。【答案】：B【解析】：解答过程：电阻值按单相接地电容选取，按公式：R N2=（RNX103）n2式中RN为系统中心点等效电阻，RN2为接入接地变压器二次侧的电阻值，n为接地变压器的变比。

21\.验算短路热稳定时，导体的最高允许温度，对硬铝或铝锰合金可取（）℃；对硬铜可取（）℃。A：100，200； B：200，300； C：300,400, D：100,300。【答案】：B
【解析】：

22\.配电所远方终端简称为（）。A：RTU； B：FTU； C：TTU； D：DTU。【答案】：D
【解析】：

23\.某工程600MW发电机保护TA变比为25000/5A,5P20,发电机定子线电压为22kV,额定电流15746A,发电机次暂态电抗X"d=18.26%，请根据上述已知条件回答下列有关定子绕组过负荷保护问题。定时限过负荷保护的动作电流为（）。A：3.12A； B：3.67A； C：4.48A； D：6.24A。答案】：B

【解析】：

24\.为避免电力系统内线路发生永久性故障时系统失步可来用切发电机和切负荷，具体来说一般应该采用以下（）措施。A：在功率多余地区切除部分发电机，在功率不足地区不切除部分负荷；B：在功率多余地区不切除发电机，在功率不足地区切除部分负荷；C：在功率多余地区切除部分发电机，在功率不足地区切除部分负荷；D：在功率多余地区投入部分发电机，在功率不足地区不切除部分负荷。【答案】：

【解析】：

25\.某变电所由系统电源降压，简化接线如图5-3所示。K点I"为（）。A：0.56kA； B：5.24kA；C：0.54kA； D：0.62kA。【答案】：B

【解析】：

26\.A类电气装置是指（）.A：220kV及以下发电、变电、送电和配电电气装里；B：220kV及以上发电、变电、送电和配电电气装里；C：500kV及以下发电、变电、送电和配电电气装里；D：500kV及以上发电、变电、送电和配电电气装置。【答案】：C

【解析】：

27\.某火力发电厂厂用电电压采用6kV、380V/220V,高压厂用电采用金属封闭铠装手车式开关柜，低压厂用电采用抽屉式开关柜，在开关柜的布置中，回答下列问题。低压配电盘采用双列布置，电源进线至盘后变压器室采用封闭母线桥，则盘后及盘前母线桥净髙应（)。A：不小于2.2m、不小于2.3m； B：不小于2.2m、不小于1.9m；C：等于2.2m、等于1.9m； D：不小于1.9m、不小于2.2m。【答案】：D【解析】：根据DL/T5153—2002第8.1.8条，低压配电盘盘后、盘前母线桥净髙应不小于1.9m和2.2m。

28\.某500kV变电站装设2组750MVA主变压器，三级电压为：500、220、35kV,站用负荷统计为：P1动力负荷536kW，其中包括深井水泵20kW、生活水泵5kW和消防泵80kW,P2空调和电热负荷1OOkW；P3照明负荷80kW。下面关于站用电的说明正确的是（），A：为了保证站用电的可靠性，2台工作站用变压器应并联运行；B：站用变压器的接线组别宜采用Dynll；C：对重要站用负荷应分别接于两段母线上，单回路供电；D：消防泵为重要负荷，在站用变容量选择时，统计负荷应计入动力负荷中。【答案】：B【解析】：解答过程：根据DL/T 5155—2002第4章和第5章中相关规定，仅答案B正确，其余均不正确。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

