![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%AF%95%E5%8D%B7%E5%92%8C%E7%AD%94%E6%A1%88(33).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（33）**

**一、单选题(共60题)**

1\.水电厂厂用电具有厂用负荷较小、供电范围较大、电厂建设周期较长要便于过渡等特点，为适应这些特点，厂用电电源应满足以下条件。不符合厂用电电源基本要求的是（）。A：电源相对独立；B：满足各种运行方式下的厂用电负荷需要并保证供电；C：投资最少；D：当一个电源故障时，另一电源应能自动或远方操作切换投入。【答案】：C【解析】：根据《水力发电厂厂用电设计规程》（DL/T5164—2002)第5.1.1条，不符合厂用电电源求的是C。

2\.两根平行避雷线的高度同为20m，两线间距离为48m，则两避雷线保护范围上部边缘最低点的高度为（）。A：6m; B：7m; C：8m； D：9m。【答案】：C【解析】：

3\.单回路或双回路分裂导线的直线杆塔不考虑一相全部子导线同时断线，而其中一根子导线断线时，剩余的子导线将通过间隔棒及悬垂金具分担断线张力，杆塔上只承受较小的不平衡张力。故规程规定，分裂导线直线杆塔的断线条件为无冰，无风，任一相有纵向不平衡张力，取值为导线最大使用张力的百分数，其值为：三分裂及以上导线，平地/丘陵/山地分别取一相导电的（）（且均应大于20kN）。A：10/15/20；B：15/20/25； C：20/25/30； D：25/30/35。【答案】：B【解析】：根据DL/T5092—1999中12.1.3条的相关规定。

4\.已知某工程采用高度为28m，线间距离为1Om的两根平行避雷线作为防雷保护，根据有关公式计算，两避雷线间保护范围上部边缘最低点的高度、是（）。A：15m； B：19.8m； C：23.6m； D：25.5m。【答案】：D
【解析】：

5\.无功容性补偿容量不足将不能满足无功负荷的需要，使无功电源和无功负荷处于低电压的平衡状态下运行，由于电力系统运行电压水平低，给电力系统带来了一系列危害。无功电源不足对电力系统的危害不正确的说法是（）。A：电力系统頻率降低； B：设备功率不足，电力系统损耗増加；C：电气设备损坏； D：电力系统稳定度降低。【答案】：A【解析】：根据《电力系统设计手册》第八章第一节第二条的相关规定。

6\.某变电站的220kV采用双母线接线，假定某回线路的断路器为DL，I母线侧隔离开关为1G,II母线侧隔离开关为2G,1G靠断路器侧带接地刀1GD。请确定：下列关于1G的操作闭锁条件的描述中，不正确的是（）。A：DL必须断开； B：2G可以断开或合上；C：1GD必须断开；D：1G回路必须不带电。【答案】：D【解析】：根据《电力工程电气设计手册》（2）20-3节第七条“隔离开关的控制、信号和闭锁回路”（47页）的相关规定。

7\.某火力发电厂电气主接线如图2所示。为节约线路走廊，出线1和出线2为同塔双回送出，出线3和出线4也为同塔双回送出。配电装置采用屋外敞开式普通中型配电装置，断路器单列式布置，间隔宽度15m，母线采用支持式铝管母线，管母外径150mm，两组母线间距为5m。发电机额定容量均为300MW，最大连续容量为395MVA，母线穿越容量为800MVA。220kV最大短路电流为40kA，短路切除时间为0.3s.每台机厂用负荷为32MVA。如220kV主接线更改为断路器接线，所有进出线均不装进出线隔离开关，则220kV主接线中需要（）组隔离开关。所有隔离开关均为双柱水平断口型。并绘制出接线示意图，图中应画出母线、断路器、隔离开关、电流互感器、电压互感器及避雷器。A：20； B：22； C：24； D：27。【答案】：C【解析】：采用1（1/2）断路器接线时，共配成3个完整串及1个不完整串，共11台断路器，共需22组隔离开关，另母线电压互感器还需要2组隔离开关，共计24组。接线示意如下。

8\.电力系统承受大扰动。下列大扰动中不属于第三级安全稳定标准的是（）。A：故障时断路器拒动；B：直流输电线路双极故障；C：一回500kV线路三相短路，另一回500kV线路保护误动跳闸；D：失去一个大容量发电厂【答案】：B【解析】：根据《电力系统安全稳定控制技术导则》（DL/T723—2000)附录A的相关规定。
9\.某火电厂装设600MW机组2台，动力中心为单母线接线；锅炉低压变压器380V/220V2台动力中心为单母线接线。均为明备用接线方式。每台机组根据计算保安负荷选择1台1100kW柴油发电机作为交流保安电源，以下各项说法不正确的有（）。A.柴油发电机带负荷启动一台最大容量的电动机时，能承受150%Se(发电机额定容量kVA：时间为15s来校验；B：发电机使用地点环境条件不同于标准使用条件时，应对柴油机的输出功率进行修正；C：柴油机实际榆出功率与初始投入的起始功率（kW)之比应不小于2；D：柴油发电机应采用应急塑，快速电自启动，失电后第一次自启动恢复供电时向应取10~15s。【答案】：D【解析】：根据 DL/T5153—2002附录D之Dl。

10\.某500kV变电站装设2组750MVA主变压器，三级电压为：500、220、35kV,站用负荷统计为：P1动力负荷536kW，其中包括深井水泵20kW、生活水泵5kW和消防泵80kW,P2空调和电热负荷1OOkW；P3照明负荷80kW。站用变压器台数采用（）台。A：1； B：2； C：3； D：4。【答案】：C【解析】：解答过程：根据《220kV~500 kV变电所所用电设计技术规程》（DL/T5155-2002）第4.1.2条相关规定，500kV变电站应设置2台工作站用变压器，1台从外接电源上引接的备用变压器，所以答案选C。

11\.某发电厂发电机装机容量为2x50MW，功率因数cosψ=0.85，额定电压为10.5kV，接线均为发电机，变压器组接上11OkV升压站，发电机回路和升压变压器绕组及1OkV导体的电容电流为11A。该两台发电机中性点一般情况下应采用的接地方式为（）。A：中性点不接地B：中性点直接接地；C：中性点经消孤线圈接地（欠补偿方式）；D：中性点经消弧线圈接地（过补偿方式）。【答案】：C【解析】：根据《导体和电器选择设计技术规定》（DL/T 5222—2005）第18.1.6条之规定，宜采用欠补偿方式。

12\.水电厂设计中，用于（）线路和（）及以上发电机断路器应有两套独立的跳闸线圈。A：110~500kV,125MW； B：220~500kV,200MW；C：330~500kV,300MW； D：330~500kV,600MW。【答案】：C【解析】：

13\.正常照明网络电压应为（）。A：110V； B：220V； C：380V； D：380V/220V。【答案】：D
【解析】：

14\.高型布置的220kV屋外配电装置，应设高层通道和必要的围栏，通道宽度可采用()。A：8OOmm； B：1.8m； C：2m； D：3~3.6m。【答案】：D【解析】：

15\.220kV及以下回路正常工作电淹在（）A时，宜选用（）导体。A：4000~8000,矩形； B：4000~8000,槽形；C：4000~8000,管形； D：4000,槽形。【答案】：B【解析】：

16\.贸易结算关口计量点，应采用（）。A：电子型电能量变送器； B：交流采样电测量变送器；C：相应功能的电能量计量计费表计； D：多费率有功电能表计。【答案】：C
【解析】：

17\.220kV送电线路跨越通航河流，导线至五年一遇洪水位/最髙航行水位的最髙船桅顶的最小距离为（）。A：6m/2m；B：7m/3m； C：8m/4m； D：9m/5m。【答案】：B
【解析】：

18\.简单循环及联合循环的发电机容量为（）及以上时’应设置交流保安电源。A.100MW；B.200MW；C300MW；D.600MW；A：AB：BC：CD：D【答案】：B
【解析】：

19\.某独立避雷针高度为25m。A： 若被保护物高度为10m，其保护半径为（）。B：13m; C：14m; C16m; D：17.5m。【答案】：D【解析】：根据DL/T620—19975.2.1条得：当hx 0. 5A时rx=(1.5h-2hx)P=(1.5X25-2X10)X1=17.5(m)

20\.某中型水电厂，大坝距厂房约10km,有关坝区供电请回答（主接线为两个扩大单元接线）。若电源选择“B”方案，变电所10kV宜采用（）接线。A：单母线分段；B：单母线；C：桥形接线；D：在每台变压器高压侧装跌开式熔断器【答案】：D【解析】：从重要程度和经济性考虑。

21\.送电线路选用导线截面所依据的输送容量为设计年的（）。A：年末最大负荷；B：正常运行方式下，经常重复出现的最大负荷；C：夏季最大负荷；D：系统检修或故障后最大负荷。【答案】：B
【解析】

22\.在爆炸性气体环境1区内，电缆线路严禁或不应有（）接头。A：两个以上； B：三个以上； C：四个以上; D：中间。【答案】：D
【解析】：

23\.某500kV超高压架空线路长度为400km，波阻抗为2600，系统感抗为110Ω。末端装设高压并联电抗器，补偿度按70%考虑。末端工稳态电压是始端电压￡的（）倍。A：1.03； B：1.05； C：1.07；D：1.09。【答案】：C
【解析】：

24\.某水电厂髙压厂用电系统采用10kV级电压和单母线分段接线，有关配电装置应如何考虑。宜选用断路器的类型为（）。A：少油断路器； B：真空断路器；C：SF6断路器； D：电磁式空气断路器。【答案】：B【解析】：参考 DL/T5153—2002第7.2.1条。
25\.某火力发电厂新建4台300MW机组，高压厂用电压采用6kV，高压厂用工作变压器选用容量为40/25—25MVA的分裂变压器，其半穿越阻抗Zldl-2'=16.5%，单侧铜耗为160kW。厂变分裂系数为3.5。发电机出口短路容量按6000MVA，6kVA段上参与反馈的电动机容量为21MW。6kVA段短路电流为（）。A.I"=35.23kA,ich=89.21kA；A：I"=35.23kB：ich=91.77kA；C：I"=35.23kA,ich=98.22kA； D：I"=38.77kA,ich=101.86kA。【答案】：D【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）附录M。

26\.隔离开关选择，A： 装在屋外的隔离开关环境校验中，无须检验（）。B：环境温度； B最大风速、覆冰厚度；C：相对湿度； D：污秽。【答案】：C【解析】：解答过程：根据DL/T5222—2005第10.0.1、10.0.2条和表10.0.10之规定。

27\.七芯及以上的芯线截面小于（）的较长控制电缆应留有必要的备用芯。A：1.5mm2； B：2.5mm2； C：4mm2； D：6mm2。【答案】：C
【解析】：

28\.多灰尘与潮湿场所应装设外壳防护等级为（）的照明配电箱。A：IP20； B：IP32； C：IP54； D：IP65。【答案】：C

【解析】：

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

