![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%AF%95%E5%8D%B7%E5%92%8C%E7%AD%94%E6%A1%88(35).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（35）**

**一、单选题(共60题)**

1\.送电线路导线布置，单回路多用水平排列，双回路则多用垂直排列，若某220kV线路直线铁塔，设计用于1Omm冰区，最大使用档距700m，其最大弧垂为36m，绝缘子串长2.5m。上、下层相邻导线间的水平偏移应不小于（）。A：0.5m； B：1m； C：1.5m； D：2m。【答案】：B【解析】：根据DL/T5092—1999。10.0.2条表10.0.2，220kV设计冰厚10mm，水平偏移不小于1m。

2\.架空地线因不输送电能，故多选用镀锌钢绞线，其截面和拉断力一般远小于导线。地线位于导线上方，发生故障将影响送电，甚至烧坏导线。故其安全性与导线同等重要，为协调导、地线的机械强度，过载能力和运行安全性，对不同截面的导线规定了地线使用钢绞线的最小截面。LGJ—185/30及以下导线其值为（）。A：GJ—25； B：GJ-35； C：GJ-50； D：GJ-70。【答案】：B【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092—1999）表7.04的相关规定
3\.继电器屏上试验部件与连接片的安装中心线离地面不宜低于（）。A：200mm； B：300mm； C：400mm； D：500mm。【答案】：B
【解析】：

4\.重冰区导线的排列方式应采用（）。A：三角排列；B：水平排列；C：垂直排列； D：均可，但加大线距【答案】：B
【解析】：

5\.双重化保护的电流、电压以及直流电源和跳闸控制回路等增强可靠性的两套系统，应采用（）的控制电缆。A：合用； B：各自独立； C：同一； D：统一。【答案】：B【解析】：

6\.某水电厂装机容量为3X50MW,选用了3台厂用变压器，且互为备用，发电机电压无直配线。调速器油泵电机由主屏直接供电，电缆长180m，电动机功率37kW。该回路如逸用铜芯电缆，则截面应为（）（电缆的综合修正系数取1.0，COSφ=O.8,聚氯乙烯绝缘。A：3X16； B：3X25； C：3X35； D：3X50。【答案】：B【解析】：解答过程：按载流量，3X25即可满足要求。按《水力发电厂厂用电设计规程》（DL/T5164-2002）第9.2.7条，本回路应校验电压损失，按△U≤5%计算，R=ρL/S,查《电力工程电气设计手册》⑴P140表4一14，X=0.8R可求得：S=24.86mm2,故答案为B.

7\.火力发电厂厂用配电装置室，搬运设备门的宽度应按最大设备外形宽度再附加一定尺寸，但最小宽度不小于900mm?下述各项为附加尺寸，有错误的是（）。A：10Omm； B：200mm； C：300mm； D：400mm。【答案】：A【解析】：

8\.校验热效应与断路器的开断时间有密切关系，当采用一般低速断路器，其合分闸时间大于0.12s,此时计算热效应时间为（）。A：0.1s； B：0.15s； C：0.2s； D：0.25s?【答案】：C

【解析】：

9\.线路上有各种杆塔用于各种档距，但其导线是相同的，故每米电线的荷载是相同的，该荷载称为电线的单位荷载，用于各种杆塔和绝缘子串的荷载计算。各种电线标称截面很多，拉断力各异，但其拉断应力是一致的，如铝绞线约157N/mm2，钢绞线约1175N/mm2,轻型钢芯铝绞线约245N/mm2，正常型钢芯铝纹线约275N/mm2，加强型钢芯铝绞线约305N/mm2。故电线的力学计算与其他结构计算一样，用应力作计算参数，故将单位荷载换算到电线每平方毫米上的荷载，称为比荷载，简称比载。表征电线荷载向量和的综合比载有以下各种，不正确的是（）。A：电线自重加电线风荷载； B：覆冰电线重加瘦冰电线风荷载；C：电线自重加电线覆冰重； D：覆冰电线重加电线风荷载。【答案】：D【解析】：根据《电力工程髙压送电线路设计手册》（第二版）178页表3-2-3相规定。

10\.图4-2的几种接线都可以称为母联兼旁路接线，在实际应用中各有优缺点。在使用中，出线断路器检修时，必须进行倒闸操作，变为单母线运行的是（）。A：(a) B：(b)； C：(c); D：(d)。【答案】：D【解析】：(d)图接线在使用中，出线断路器检修时，必须进行倒闸操作，变为单母线运行

11\.主控制室、配电装置室和35kV及以下变电所的屋顶上如装设直击雷保护装置时，则应该根据具体情况进行处理，下面的处理措施不正确的是（）。A：若为金属屋顶或屋顶上有金属结构，则将金属部分接地；B：若结构为非导电的屋顶时，则接地引下线无需与主接地网连接，但应加装集中接地装里；C：若屋頂为钢筋混凝土结构，则将其焊接成网接地；D：若屋顶上采用避雷带保护，该避雷带的网格为8~10m，每隔10~20m设引下线接地。【答案】：B【解析】

12\.对于定子绕组单相接地故障保护，请回答下列问题.对于基波零序过电压保护，正确的说法是（）。A：动作电压按躲过正常运行时中性点单相电压互感器或机端电压互感器开口三角绕组的最大不平衡电压整定B：保护无死区；C：为保证保护的灵敏度，不应设置三次谁波阻波环节；D：动作电压整定时，可靠系数取2.0.【答案】：A【解析】：根据DL/T684—19994.3条的要求选择，同时也应符合《继电保护和安全自动装置技术规程》（GB/T14285—2006)4.2.4条的要求。

13\.220kV及以下电压等级升压变压器高压侧的额定电压宜按（）来选择。A：按1.00倍系统額定电压选择； B：按1.05倍系统额定电压选择；C：按1.10倍系统額定电压选择； D：按1.15倍系统额定电压选择。【答案】：C
【解析】：

14\.发生三相对称短路时，短路电流为（）。A：正序分量； B：负序分量；C：零序分量； D：正序和负序分量。【答案】：A

【解析】：

16\.自动低频减负荷装置配置整定时，要求自动低频减负荷装置动作后，应使运行系统稳态频率恢复到不低于（）。A：49.8Hz； B：49.7Hz； C：49.6Hz； D：49.5Hz.【答案】：D

【解析】：

17\.无论有无髙差，一个档距中电线的重量，将从其弧垂最低点分别传递到两侧杆塔上，该最低点到杆塔的距离称为该杆塔该侧的垂直档距（l1v或l2v），杆塔总的垂直档距lv=l1v+l2v。某直线塔位于斜坡上，l1=350m，h1=70m,l2=400m,h2=—60m，σ=58.8N/mm2,7=3.4X1O-2N/（m?mm2）。其垂直档距为（）。A：452m； B：461m； C：482m； D：513m。【答案】：B【解析】：根据《电力工程高压送电线路设计手册》（第二版）。183页,式（3-3-11），

18\.容量为200MW机组的升压变压器当有两种高电压时（)。A：应采用三绕组变压器； B：不应采用三绕组变压器；C：不宜采用三绕組变压器； D：宜采用三绕組变压器。【答案】：C

【解析】：

19\.66kV及以下系统发生单相间歇性电弧接地故障时，不接地方式下产生的过电压不超过（）；经消弧线圏接地方式过电压不超过（）；电阻接地方式过电压不超过（）。A：3.2p.u.、2.9p.u.、2.2p.u.；B：3.3p.u.、3.Op.u.、2.3p.u.；C：3.4p.u.、3.1p.u.、2.4p.u.； D：3.5p.u.、3.2p.u.、2.5p.u.。【答案】：D

【解析】：

20\.125MW、13.8kV、cosφ抗浮0.85的发电机，若采用WFB—800系列微机保护装置时，该装置纵联差动为比率制原理，其最小动作电流整定值一般为（）。A：200~500A； B：615~1845A；C：2150~2350A；D：2500A。【答案】：B【解析】：根据《大型发电机变压器继电保护整定计算导则》（DL/T684—1999)4.1条的要求，最小动作电流=(0.1~0.3)Ie=(0.1~0.3)X6150=615~1845(A)发电机额定电流 

21\.电力系统专业（一次）承担的主要设计工作范围，以下（）说法比较全面。A：电力发展规划、电力系统设计、电厂（站）接入系统、变电所按入系统、系统专題研究，以及本体工程设计系统配合等：电力需求规划、目标电网设计、电厂（站）接入系统、变电所接入系统、交直流输电专题研究，以及本体工程设计系统配合等；C：C电源建设规划、无功规划设计、火电厂接入系统、变电所接入系统、联网专题研究，以及本体工程设计系统配合等D：能源供需规划、网络方案设计、水电站接入系统、变电所接A系统、输煤输电专題研究，以及本体工程设计系统配合等。【答案】：A

【解析】：

22\.应该采取措施防止或减少发电厂和变电所近区的雷击闪络，并在厂、所内适当配置（）以减少雷电侵入波过电压和危害。A：避雷针； B：避雷串； C：排气式避雷器； D：阀式避雷器。【答案】：D
【解析】：

23\.对于经或不经消弧线圈接地的发电厂、变电站，请根据两种不同情况确定其计算用的接地故障电流I。不装设消弧钱圈时，接地故障电流取值为（）。A：等于系统中断开最大一台消弧线困或系统中最长线路被切除时的最大可能残余电流值；B：等于接地装置内短路时流经接地装置流入地中的电流；C：等于接地装置外短路时流经接地装置流入地中的电流；D：等于接地装置内、外短路时流经接地装里流入地中的电流。【答案】：A【解析】：根据 DL/T621—1997P4第5.1.1条b）3）款规定。

24\.火力发电厂高、低压电动机应采用高效、节能的交流电动机，下述关于电动机选择叙述中’请进行判断。关于电动机型式选择，说法错误的是（）。A：厂用交流电动机应采用鼠笼式，启动力钜大的设备，电动机应采用深槽式或双鼠笼式B：对200—及以上机组的大容量辅批，可采用双速电动机；C：在潮湿、多灰尘的车间，外壳防护等级要达到IP54的要求；D：对反复、重载启动或需要小范围调速的机械，电动机可采用绕线式。【答案】：A【解析】：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002)第6.1.2条。

25\.某500kV变电站已知系统阻抗和变压器参数如图4所示，站址位于一块荒地上，围墙外面有水塘。本工程接地网设计，下面错误的是（）。A：采用不等同距网格接地网；B：水平接地极实施全面换土；C：在地网边缘的四角设置深井接地极；D：在地网内增加打入2.5m短垂直接地极。【答案】：D【解析】：答案分析：利用短垂直接地极降低接地电阻是不可取的,浪费钢材’效果差，所以答案D是错误的。

26\.某新建2X300MW火力发电厂，每台机组设A、B两段6kV工作段，全厂设01A、O1B两段6kV公用段，公用段间设有联络断路器，正常运行时公用段分别由IA、IIA单元段供电。每台机组设一台分裂绕组髙压工作变压器，容量50/27-27MVA，半穿越阻抗U’dl-2=21%,额定变比20±2X2.5%/6.3—6.3kV。每台机组设一台备用电动给水泵，接于单元B段。发电机出口短路容量为4330MVA，每段6kV母线计算负荷及所接电动机额定功率之和如表3所示。若电动机平均的反馈电流倍数取6，则高厂变供电时，6kV真空断路器柜较合理的热稳定电流应选择（）。A：40kA（2S）； B：50kA（2S）； C：40kA（4S）；D：50kA（4S）【答案】：C【解析】：解答过程：短路电流计算应按可能的最大运行方式，电动机额定功率之和最大的是IB段，即11860kW。根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）附录M中的计算方法计算，

27\.普通高压电器一般在环境最低温度为（）时正常运行。A：-20℃； B：-25℃； C：-30°C； D：—35℃。【答案】：C【解析】：

28\.电网所需调整容量一般约为（）。A：电网总容量的3%~5%； B：电网总容量的~7%；C：最大负荷的~12%； D：最大负荷的8%~12%。【答案】：A
【解析】：

29\.某220kV线路，某段路径穿越工矿污秽区，据地网局审定的“污区分布图”，被划分为II级污移区，现拟选用XWP-70耐污型悬式绝缘子（高146cm泄漏距离400mm）请核算：A：AB：BC：CD：D【答案】：C【解析】：根据《110~500kV架空送电线路设计技术规程》（DL/T5092-1999）。根据13页,9.0.4条,污秽区耐张绝缘子的片数,可不再比悬垂绝缘子串增加，故仍为15片。

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

