![](2021%E5%B9%B4%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E8%AF%95%E5%8D%B7%E5%92%8C%E7%AD%94%E6%A1%88(37).001.png)

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（37）**

**一、单选题(共60题)**

1\.电力系统承受大扰动。在同级电压的双回线或多回线和环网中，下列大扰动不属于第一类安全稳定标准的是（）。A：500kV线路发生单相瞬时接地短路；B：500kV线路发生两相短路；C：500kV线路发生两相接地短路；D：500kV同杆并架双回线异名两相同时发生单相接地故障重合不成功，双回线三相同时跳开。【答案】：D【解析】：根据《电力系统安全稳定控制技术导则》（DL/T723—2000)附录A的相关规定。

2\.高压厂用电系统中断路器是一个重要元件，它的一些技术条件如下。当主保护动作时间与断路器固有分闸时间之和大于0.15s时，短路参数可不考虑的是（）。A：开断电流； B：关合电流；C：非周期分量；D：热稳定电流。【答案】：C【解析】：根据DL/T 5153—2002第7.1.3条，可不考虑的是非周期分量。

3\.发电厂厂用电负荷按生产过程中的重要性可分为（）。A：4类； B：2类； C：5类； D：3类。【答案】：D【解析】：

4\.某工程110V控制负荷直流系统选用无端电池的500Ah铅酸蓄电池组，该工程事故初期(1min)放电电流为184.6A,蓄电池组在1.83V放电终止电压下放电1h的容量系数为0.656，蓄电池组至直流主屏的距离为50m，请根据上述数据回答下列问题。蓄电池组至直流主屏电缆的计算截面面积为（）。A：548.6mm2；B：308.8mm2；C：274.3mm2；D：154.4mm2。【答案】：A【解析】：直流电缆电阻计算公式：R=ρL/S=0.0184X100/S=1.84/S，蓄电池组至直流主屏电缆所允许的最大电阻R=△U/I=1.1/328=1.84/S,由此S=548.6.

5\.穿墙套管的选择。穿墙套管按短路动稳定要求ρ≤kρxu，其中ρxu是穿墙套管的抗弯破坏负荷（N）,为在短路时作用于穿墙套管的力（N）。系数A值正确的是（）。A：k=0.4； B：k=0.5； C：k=0.55； D：k=0.6。【答案】：D【解析】：根据DL/T5222—2005第21.0.2、21.0.3、21.0.4条和《电力工程电气设计手册》（1）第6-7节第一条之规定。

6\.如图7-1所标参数，1OkV配电装置室内最高环境温度为+30℃，三相母线水平布置，导体平放。选用3(125X1Omm)矩形母线，综合校正后载流量为（）.A：3725A； B：3501.5A； C：3278A; D：3017.5A【答案】：B【解析】：査 DL/T5222—2005附录D表D.9，经校正后的载流量为3725X0.94=3501.5(A)。

7\.地震烈度为8度时，电器需承受的地震力地面水平加速度值和地面垂直加速度值应分别为（）。A：0.15g，0.1g B：0.2g,0.1g； C：0.2g,0.15g；D：0.4g,0.2g。【答案】：B【解析】：

8\.电力系统的无功负荷（感性）和无功电源（容性），在电力负荷高峰和低谷运行时都应采用分层（电压）和分区（供电区）基本平衡的原则进行配置，满足无功负荷的需要，保持系统运行电压水平。下列（）不是电力系统无功负荷。A：异步电动机及变压器和串、并联电抗器无功损耗B：高压直流输电换流装置无功消耗；C：输电线珞无功损耗；D：电阻性用电设备。【答案】：D【解析】：根据《电力系统设计手册》第八章第三节的相关规定。

9\.某变电所由系统电源降压，简化接线如图5-3所示。K点ich为（）。A：1.52kA； B：1.42kA； C：13.34kA； D：1.22kA。【答案】：C【解析】：ich=5. 24X2. 55=13. 34(kA)1.8和2. 55为冲击系数。

10\.某变电站的接地装置采用扁钢作接地网，接地网格为等间距布置，请根据不同的接地短路故障电流值，确定接地网的最小截面（接地材料的热稳定系数C査表为70;短路等效持续时间设为4s）。当短路电流值为10.5kA时，接地网的最小截面（取整数）为（）。A：75mm2; B：86mm2; C：95mm2; D：108mm2。【答案】：C【解析】：根据DL/T 621—1997P21附录C中Cl的计算公式计算如下 

11\.某装机2X300MW的火力发电厂，低压厂用电系统为中性点直接接地。每台机组设一台800kW的柴油发电机作交流保安电源。请对如下设计原则作出判断。交流保安电源接线如下，其叙述不对的是（）。A.柴油发电机电压和中性点接地方式与低压厂用电系统一致；A：交流保安电源母线采用单母线接线；B：低压厂用电系统变压器为1600kVC：明备用方式接线，单母线接线，变压器接于对应母线，两段母线各引一回电缆与保安电源连接；D：考虑机组脱硫保安负荷由机組保安电源供电。【答案】：C【解析】：根据 DL/T5153—2002第4.6.1条，

12\.在海拔1000m以下的非污秽区，送电线路操作及雷电过电压要求悬垂绝缘子串的最少片数为：110kV送电线路是（）。A：6片；B：7片；C：8片； D：9片。【答案】：B【解析】：根据DL/T5092—1999表9.0.2的相关规定。

13\.在双母线接线中，为在进出线断路器检修时保证连续供电，采取设置旁路母线措施。旁路母线投入运行时，（）设置避雷器。A：需要；B：不需要；C：根据避雷器到被保护设备的距离是否满足要求确定D：根据投资情况确定。【答案】：C【解析】：第2-8节第五、（2)条明确提出“旁路母线是否设置避雷器，应根据避雷器到被保 护设备的距离是否满足要求确定"。

14\.某35kV电网，全部采用架空导线，采用消弧线圈进行补偿。若导线对地电容的不对称系数为1%，补偿电网的阻尼率为0.05。采用全补偿方式运行和过补偿方式（脱谐度取为0.06）时，中性点长期位移电压分别为额定相电压的（）。A：20%,12.8%; B：25%,11.6%； C：30%,13.5%；D：35%,14.2%。【答案】：A【解析】：

15\.某工程的主变压器容量为240MVA,XB=15%，高压侧为330kV，其最短线路的长度L=50km，X1=0.34Ω·m。保护装于变压器高压侧时，阻抗保护整定值为（）。A：5.93Ω； B：4.1Ω； C：6.2Ω D：4.5Ω。【答案】：A【解析】：见《电力工程电气设计手册》（2)算例29-6(第680页)。阻抗保护计算如下：保护装于变压器高压侧时，安装处电流互感器变比nt=600/1，电压互感器变比ny=330/0.1。 保护整定值Zdt=KkKzZl=0.8X3X0.8X0.34X50=32.6(Ω)归算到保护安装处的值Zdt=当母线故障时Z1=0,因此灵敏度很髙。

16\.电源规划设计的主要任务是寻求一个技术经济合理的电源规划建设方案，以下（）不是电源规划设计的主要内容。A：能源资源开发利用；B：确定发电设备总容量、电源布局、电源结构；C：确定电网输变电工程建设项目；D：电源建设方案优化和提出电源建设项目表。【答案】：C
【解析】：

17\.等电位连接主母线的最小截面应不小于装置最大保护线截面的（），并不应小于6mm2A：1/3； B：一半； C：2/3; D：3/4。【答案】：B

【解析】：

19\.某水力发电厂装机4X200MW，均担任峰荷，每台机组均以发电机变压器组单元接线接入厂内110kV升压站，110kV出线4回与两个不同的220kV变电所110kV母线连接。设计中，厂用电确定了如下原则，哪些有误？请进行判断。厂用电采用两级电压，故厂用工作电源和备用电源的配置考虑（）。A：将机组厂用电和全厂公用负荷分别用不同变压器供电；B：每台机組设一台自用变压器，自用变压器和公用变压器均从高压厂用电母线引接；C：保留的施工变压器向电厂生活区供电； D：设置柴油发电机作应急电源。【答案】：D【解析】：根据《水力发电厂厂用电设计规程》（DL/T5164—2002)第5.1.5条。

20\.某发电厂高压厂用电电压采用1OkV,中性点经高阻接地，所有负荷在发生单相接地时均要求立即跳闸。热力系统中有电动给水泵1台，配套电机为3000kW。该电动给水泵回路宜装设的保护是（）。A：纵联差动保护（含电缆）、电流速断保护、过电流保护B：纵联差动保护（含电缆）、过电流保护、单相接地保护；C：纵联差动保护（含电缆）、单相接地保护、过负荷保护；D：纵联差动保护（含电缆）、过电流保护、单相接地保护、过负荷保护。【答案】：B【解析】：解答过程：查《火力发电厂厂用电设计技术规定》（DL/T5153-2002）附录B，电动给水泵电机不易过负荷,故可不装设过负荷保护；根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）9.6.1条，当纵联差动保护不能包括电缆时，应装设电流速断保护，但本题中纵联差动保护已包括电缆，故可不装设电流速断保护。因而答案B正确。

21\.选用绝缘子应能承受污秽条件下的工频电压、操作过电压和雷电过电压.在海拔高度11OOOm以下地区单片绝缘子的高度为146mm时，操作过电压和雷电过电压要求悬垂绝缘子串的绝缘子片在电压为11OkV时不应少于（）。A：6片； B：7片； C：8片； D：9片。【答案】：B【解析】：按DL/T5092—1999第9.0.2条表9.0.2，在海拔高度1OOOm以下地区单片绝缘子的高度为146mm时，操作过电压和雷电过电压要求悬垂绝缘子串的绝缘子片在电压为110kV时不应少于7片，220kV悬垂缘子串不应少于13片。110~330kV耐张绝缘子串应比悬垂绝缘子串多1片绝缘子，即330kV时耐张绝缘子串不应少于18片，220kV时耐张绝缘子串不应少于14片。

22\.对于选择安装于屋外的电器，环境温度宜采用（）。A：年最高温度（多年平均值）；B：最高月平均温度（多年平均值）；C：最热月平均最高温度（多年平均值）D：多年极端最高温度。【答案】：A【解析】：
23\.（）容量的发电机变压器组，除发电机变压器组共用纵联差动保护，发电机装设单独的纵联差动保护外，亦可在变压器上增设单独的变压器纵联差动保护。A：50MW及以上； B：100MW及以上；C：200MW及以上；D：300MW及以上。【答案】：C
【解析】：

24\.电线覆冰有湿雪、雾淞、雨淞，比重从0.2~0.9。电线覆冰形状受风的影响，会呈现出千奇百怪的样子，一般迎风面较大，但是偏心使电线扭转，从而覆冰包严电线电线设计冰厚（W是将其折算为比重0.9的正圆筒。因此，电线覆冰单位荷载（kg/m）的计算，要先算出内径为d（mm）,外径为d+26（mm）,1m冰筒的体积，公式为π/4[(d+2b）2-d2]=π（b+d）b（cm3）,再乘以冰的比重0.9，即得单位冰荷重P2（g）。LGJ—300/50，d=24.26mm,A=348.36mm2,1Omm冰区，γ2（N/m?mm2）为（）。A：2.25X10-2；B：2.52X10—2； C：2.73X10—2； D：2.83X10-2,【答案】：C【解析】：单位冰重 根据《电力工程髙压送电线路设计手册》（第二版）179页表3-2-3,g2=9.8X0.9Xπb（b+d）x10-3，γ2=g2/A。g2=0.9XπX10（10+24.26）X10-3=0.9687（kg/m）γ2=（0.9687/348.36）X9.8=2.78X1O-3 X9.8=2.73X10-2[N/（m?mm2）]

25\.若某变电所欲采用桥型接线，但高压侧有穿越功率，此时宜采用（）接线方式。A：内桥； B：外桥；C：内桥加跨条； D：外桥加跨条。【答案】：B
【解析】：

26\.在110kV和330kV系统中，为避免、降低工频过电压，一般可根据实际情况，通过技术经济比较可分别采取相应的措施。对于110kV系统可采取的措施是（）。A：在线路上架设良导体避雷线；B：在线路上安装并联电抗器；C：应避免偶然形成局部不接地系统，对可能形成的局部系统，变压器不接地中性点应装设间隙；D：可在线路側装设避雷器。【答案】：C【解析】：根据DL/T620-1997相关规定：4.1.1条规定：11OkV(属范围I)应避免在有效接地系统中偶然形成局部不接地系统而产生较髙的工频过电压，故应避免偁然形成局部不接地系统，对可能形成的局部系统，变压器不接地中性点应装设间隙；

27\.在计算蓄电池组容量时，300MW及以上的发电机组氢密封油泵的运行时间应按(）计算。A：0.5h, B：1h； C：2h； D：3h。【答案】：D
【解析】：

28\.某220kV单回线路，导线为LGJ—400/50（d0=27.63mm）,三相水平排列，相间距离6.5m，避雷线为双根钢绞线，计算：单位长（km）零序电抗为（）。A：1.1； B：1.12； C：1.245； D：1.305。【答案】：C【解析】：解答过程：根据《电力工程高压送电线路设计手册》（第二版）：对照表2-1-5（20页），线路零序电抗受线路经过区间大地导电率及避雷线的架设方式影响较大，计算繁杂，工程中多按零序电抗与正序电抗的比值（X0/X1）近似计算。X0=3X1=l.245（Ω/km）

29\.若已知系统简图如图5-8所示，图中正序电抗：x1Σ=0.055，负序电抗x2Σ=0.0565,零序电抗：x0Σ=0.0424,Sj=1OOOMVA。两相短路正序电流有名值为（）。A：9.867kA； B：9.877kA；C：9.887kA； D：9.879kA。【答案】：A【解析】：解答过程：先求两相短路正序电流标么值

**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

\- 1 -

