**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（5）**

**一、单选题(共60题)**

1\.海拔超过（）的地区称为髙原地区。A：1OOOm； B：1200m； C：1500m； D：2000m,【答案】：A

2\.髙压输电线路的电流保护工作原理是()。A：以測量保护安装处电压量为作用量的继电保护；B：以通过保护安装处的电流为作用量的继电保护；C：以測量通过主变压器高压侧的电流为作用量的继电保护；D：以測量通过发电机电流为作用量的继电保护。【答案】：B

3\.某发电厂髙压厂用变压器型号和参数如下：SFFPL—31500/15、31500/16000-16000kVA、15.75±2X2.5/6.3—6.3kV;短路时通过6.3kV侧母线的冲击电流为ich=55.8kA,6kV母线选用2XLMY—100X10母线，母线安装为竖放，环境温度按40℃考虑。选用2XLMY—100X10母线，在40℃环境温度及母线自振频率（)(绝缘子间跨距为100cm).A：173.6Hz; B：180.5Hz; C：135.5Hz；D：200Hz。【答案】：B【解析】：根据《电力工程电气设计手册》(1)第8-1节第二条第（四）款公式8-27及表8-13,母线自振频率为

4\.短路电流计算中，假定同步电机的运行状态为（）。A：过励磁运行； B：欠励磁运行；C：額定功率因数运行；D：未作规定。【答案】：C

5\.某超髙压送电线路，试根据下列给定条件判断。导线为双分裂（2XLGJ-240/55）,子导线垂直排列，不用间隔棒，若档距500m，用防振锤保护，每档每端安装数量为（）。A：不必安装； B：1个； C：2个； D：3个，【答案】：C【解析】：分析过程：根据《电力工程高压送电线路设计手册》表3-6-9防振锤安装数量的相规定。

6\.HEQ22髙频对称长途通信电缆与500kV输电线肿行接近，已知对称电缆远距离供电电压（简称远供）为270V，芯线对金属护套无人段试验电压为交流、1800V，试计算下列情况下该电信电缆危险影响允许值。电信电缆远供采用“导线一大地"制；电信电缆危险影响允许值为（）。A：1339V； B：1080V； C：1530V；D：889V。【答案】：A【解析】：允许值为 1800X0.85-270/2 0.5=1339（V）根据《输电线路对电信线路危险和干扰影响防护设计规程》（DL/T5033-2006）表4.1.3的有关规定。

7\.当采用分相操动机构的断路器，并设有综合重合闸或单相重合闸装置时，断路器控制接线下列说法正确的是（）。A：宜采用三相联动跳、合闸的控制，亊故时反映开关能单独跳、合闸的功能；B：应满足亊故时单相和三相跳、合闸的功能，其他情况下均应采用三相操作控制；C：应满足亊故时单相和三相跳、合闸的功能，并能作三相跳、合闸的控制；D：能指示亊故时单相和三相跳、合闸位直，并能作三相跳、合闸操作。【答案】：B

8\.配照型照明灯具均匀布置时，L/H值为（）。A：0.88~1.41；B：1.28~1.38；C：1.45~1.75； D：0.77~0.88。【答案】：A

9\.某220kV线路，双分裂LGJ—300/40导线，悬垂绝缘子串长为3.Om,计算弧垂用，k值取7.75X10-5l/m，使用的铁塔如图10所示。若（1）题中该塔型两两相配，其最大使用档距为（）m。A：925； B：1055；C：856；D：987。【答案】：D

10\.导体正常工作温度不应超过()，在计及日照影响时，钢芯铝线及管型导体可按不超过（）。当导体接触面处有镀（搪）锡的可靠覆盖层时，可提高到（）。A：+70℃，+80℃,+85℃； B：+45℃,+70℃，+80℃；C：+70℃，+85℃,+90℃； D：+85℃,+90℃，+110℃。【答案】：A

11\.PAS功能是()。A：EMS的基袖功能； B：EMS在发电层的应用功能；C：EMS的仿真功能； D：EMS在电力系统网络雇的高级应用功能。【答案】：D

12\.某水电厂调速器油压装置由主屏直接供电，电缆长180m，电动机功率37kW(计算电流70.2A)。正常运行情况下，电动机允许电压降不宜超过（）。A：3%； B：5%； C：7%； D：10%.【答案】：B

13\.某钢铁公司自备热电厂装机3X60MW，发电机出口电压为1OkV,钢铁公司需要20回1OkV电源，多余电量以110kV电压等级上网。1OkV出线每回容量最小为5MVA，均为电缆出线，供电距离100~2000m不等。厂用电率按8%考虑，cosφ=0.8。每台发电机及其主回路的单相接地电容电流为0.6A,若单相接地故障不要求瞬时切机，发电机中性点宜采用（）。A：不接地方式； B：经消弧线圈接地的过补偿方式；C：经消弧线围接地的欠补偿方式； D：经高电阻接地方式。【答案】：B【解析】：解答过程：根据《电力工程电气设计手册》（1）80~81页、70页。总电容电流=3台发电机系统电容电流+电缆出线电容电流+主变低压绕组电容电流。3台发电机回路的电容电流为3X0.6=1.8（A）。10kV回路电缆截面不小于150mm2，电容电流不小于1.3A/km,电缆总长不小于2km，故电缆电容电流不小于2.6A.总电容电流不小于4.4A 3A，发电机中性电应采用消弧线圏接地方式，有直配线，宜为过补偿。

14\.某11OkV变电站，主变压器电压为110/35/10kV，容量为40MVA，无功；用并联电容器装置装设于1OkV侧，假定并联电容器补偿容量按主变容量的10%装设，分成两组，电网主谐波为5次及以上，3次谐波不超标，请分析（或计算）回答以下问题。当单台电容器容量为1OOkvar,选择外熔断器作单台电容器内部故障保护时，熔断器的熔丝额定电流为（）。A：18A； B：20A； C22A； C：24A；D：26A。【答案】：D【解析】：根据《高压并联电容器单台电容器保护用熔断器订货技术条件》（DL 442—1991）附录A熔丝额定电流的配置推荐值，表Al电容器的额定电压应为11/√3kV,电容器的额定容量为1OOkvar,对应的熔丝额定电流为24A。

15\.断路器的跳、合闸回路中的电流启动、电压保持的防跳继电器，其电流自保持线圈的额定电流宜不大于跳、合阐绕组额定电流的（）。A：50%； B：60%； C：70%； D：80%。【答案】：A

16\.保护35kV及以下电力变压器的高压熔断器，其焰体的額定电流Ire正确的选择是（)。A.Ire≥Ibgm,Ibgm为变压器回路最大工作电流B：Ire≥3.OIbgm；C：Ire≥4.0Ibgm；D：Ire≥KIbgm不考虑电动机自启动时取1.1~1.3；应考虑电动机自启动时取1.5~2.0,【答案】：D

17\.某500kV变电站的建设规模如下：主变压器：初期1组750MVA变压器，最终2台.750MVA变压器；500kV出线：远景12回，其中6回出线装设高压并联电抗器。本期建设4回出线，其中1回出线装设高压并联电抗器；220kV出线：远景12回，本期4回；35kV无功补偿：每台主变压器低压侧装设2组40Mvar低压并联电容器和3组60MVar低压并联电抗器，初期只装设2组60Mvar低压并联电抗器。变电站为有人值班，采用计算机监控系统，设有主控制室、500kV51小室、500kV52小室、220kV小室、主变压器小室。请确定：下列关于继电器屏的屏面布置的描述中，不正确的是（）。A：当设备或元件装设两套主保护装里时，宜分别布置在两块屏上；B：各屏上信号继电器宜集中布里，安装水平高度应一致，高度不宜低于800mm；C：试验部件与连接片，安装中心线离地面不宜低于300mm；D：相同安装单位的屏面布置宜对应一致，不同安装单位的继电器装在一块屏上时，宜按纵向划分，其布里应对应一致。【答案】：B【解析】：解答过程：根据《火力发电厂、变电所二次接线设计技术规程》第6.4.3条，可判断B正确.

18\.在海拔高度为1OOOm及以下的一级污秽地区，当采用X-4.5或XP-6型悬式绝缘子时，35kV耐张绝缘子串片数不宜少于（）。A：3片； B：4片； C：5片； D：6片.【答案】：B

19\.发电机一点接地保护装置应动作于（）。A：解列灭磁； B：解列； C：降低励磁电流； D：延时发信。【答案】：D

20\.线路上有各种杆塔用于各种档距，但其导线是相同的，故每米电线的荷载是相同的，该荷载称为电线的单位荷载，用于各种杆塔和绝缘子串的荷载计算。各种电线标称截面很多，拉断力各异，但其拉断应力是一致的，如铝绞线约157N/mm2，钢绞线约1175N/mm2,轻型钢芯铝绞线约245N/mm2，正常型钢芯铝纹线约275N/mm2，加强型钢芯铝绞线约305N/mm2。故电线的力学计算与其他结构计算一样，用应力作计算参数，故将单位荷载换算到电线每平方毫米上的荷载，称为比荷载，简称比载。表征电线荷载向量和的综合比载有以下各种，不正确的是（）。A：电线自重加电线风荷载； B：覆冰电线重加瘦冰电线风荷载；C：电线自重加电线覆冰重； D：覆冰电线重加电线风荷载。【答案】：D【解析】：根据《电力工程髙压送电线路设计手册》（第二版）178页表3-2-3相规定。

21\.110kV送电线路与公路交叉时，导线到路面的最小垂直距离不应小于（）。A：7. 0m; B：7. 5m； C：8. Om D：8. 5m【答案】：A

22\.每串绝缘子的片数在满足操作过电压要求的词时，还应符合工频电压的爬电距离要求，防污设计依照审定的污秽分区和污秽标准分级及爬距要求（见DL/T5092—1999《线路设计规程》附录B），计算公式为式中m—每串绝缘子片数；Um——系统最高运行电压，kV;λ——要求的爬电比距，cm/kV；L0——每片悬式绝缘子的几何爬电距离，cm;Kc——式绝缘子的有效系数。某500kV线路，其清洁区悬垂绝缘子串用XP1-160绝缘子（Kc=1,L0=30.5cm,Um=550kV）要求的片数为（）。A：24； B：25； C：26； D：27。【答案】：D

23\.除直接为电子负荷供电的直流系统外，直流系统宜采取的接线型式是（）。A：直接接地； B：不接地；C：经小电阻接地； D：高阻接地，【答案】：B

24\.承力塔间隙画图是校验在各种过电压的气象条件下，跳线风偏后对接地构件的空气间隙是否满足规程要求。若跳线弧垂取得过小，会对横担及金具串接地端的距离不够；取得过大，则风偏后会对塔身或跳线下面的构件（如杯型塔中线对平口或垂直排列时对下面的横担）距离不够。施工弧垂参照允许最小和允许最大弧垂间的中值选取。跳线计算中有以下假定，不正确的是（）。A：计算中不考虑跳线刚度的影响； B：跳线形状假定为悬链线；C：计算中，不考虑跳线应力的影响； D：跳线形状假定为闽弧形。【答案】：D【解析】：根据《电力工程髙压送电线路设计手册》（第二版）。108页（三），为简化计算，通常均假定跳线是柔软的呈悬链线或抛物线状。

25\.6?63kV系统可采用中性点不接地系统，以提高供电连续性但单相接地电流大于允许值时，可装设消弧线圏。如本变电所无中性点引出，应该（）。A：增加一台接地变压器； B：另选接地点；C：在邻近变电所装设 D：由系统解决。【答案】：A【解析】：如本变电所无中性点引出，应该设专用接地变压器规程。

26\.范围II系统的工频过电压水平在线路断路器的变电所侧一般不宜超过（），在线路断路器的线路侧一般不宜超过（）。A.1.3p.u、1.4p.u；B.1.2p.u.、1.4p.u.；C.1.3p.u.、1.2p.u.；D,1.2p.u.、1.u.。【答案】：A

27\.某工程2台300MW机组采用单元控制室方式，动力负荷专用220V蓄电池组，请根据上述条件配置动力负荷直流系统。接线方式应为（）。A：每合机蓄电池采用单母线接线，两台机单母线互联；B：每台机蓄电池采用单母线分段接线，两台机母线互联；C：每台机蓄电池采用单母线接线，两单母线不互联；D：每台机蓄电池采用单母线分段接线，两台机母线之间不互联。【答案】：A【解析】：根据 DL/T5044—20044.5节的要求；

28\.某煤电联营坑口火力发电厂，采用交流500kV电压等级、二回出线将电厂电力送到受端负荷中心变电所，送电线路长度（L）250km,每公里电容（C）0.0126336F，为限制工頻过电压和潜供电流要在每条500kV线路受端侧装设150Mvar髙压并联电抗器。请分析和计算以下问题。电厂二回5OOkV出线线路总充电功率（QcΣ）是（）。A：500Mvar； B：600Mvar； C：700Mvar； D：400Mvar。【答案】：B【解析】：QCΣ=QCLΣ=2X1.2X250=600（Mvar）
