**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（7）**

**一、单选题(共60题)**

1\.200MW、15.75kV汽轮发电机宜装过电压保护。保护动作时限一般取()。A：O.2s； B：0.4s；C：O.5s； D：0.6s。【答案】：C【解析】：根据DL/T684—19994.8.4条的要求：保护动作时间取0.5s。

2\.某发电工程，在110kV与220kV发生单相接地故障时，设流经接地装置的入地短路电流I分别为12.11kA（110kV）和10.5kA（220kV），请根据入地短路电流值，按接地标准要求计算接地电阻值。按110kV发生接地短路（12.11kA）时，接地电阻的要求值应为（）。A：0.012Ω； B：0.073Ω； C：0.116Ω; D：0.165Ω。【答案】：D【解析】：根据DL/T 621-1997P4第5.1.1条计算公式计算如下

3\.污秽地区配电装置悬垂绝缘子串的片数与耐张绝缘子串片数的关系是（）。A：两者片数相同； B：两者片数不等；C：悬垂串片数比耐张串多1片； D：悬垂串片数比耐张串少1片。【答案】：A

4\.某500kV变电站，500kV配电装置拟采用悬吊管母、断路器三列式布置、主变压器低构架横穿进串的屋外中型配电装置；220kV配电装置采用悬吊管母、分相中型、断路器单列布置；35kV采用软母线中型布置，断路器双列布置，500kV保护小室布置在串间；220kV保布置在配电装置分段间隔出线构架间；主变压器、35kV保护小室1个，布置在配电装置内，站前区布置有主控制楼，试回答下列各题：布置照明灯杆时，应避开上下水道、管沟等地下设施，并与消防栓保持（）距离。A：1m； B：2m； C：3m； D：5m。【答案】：B【解析】：根据DLGJ 56—1995的4.3.7条的相关规定。

5\.在断路器的配置及功能上的叙述中：对出线断路器检修时，（）将中断对用户供电。A：双母线带分段断路器； B：双母线设专用旁路断路器；C：分段断路器兼作旁路断路器； D：内桥接线（带跨条）。【答案】：A【解析】：解答过程：根据《火力发电厂厂用电设计技术规定》（DL/T5153—2002）第4.4.2条的相关规定，采用分相封母的200MW机组髙压厂用分支不应装设断路器和隔离开关。

6\.电线在有风时实际承受的荷载应为水平与垂直荷载的相量和，无冰有风为γ6,有冰有风为γ7。LGJ-300/50,γ3=（2.73+3.40）X1O-2=6.13X1O-2N/（m?mm2）,35m/s风，γ5=2.1X.10-2N/（m?mm2）,其γ7为（）。A：6.0X1O-2； B：6.2X10-2； C：6.48X1O-2； D：6.8X10-2。【答案】：C【解析】：根据电力工程高压送电线线路设计手册》（第二版）。

7\.一个具备64个厂站电网规模的SCADA系统处理能力，其实时信息与数据容量规模为（）。A：YX：24576，YC：16384，YT：2048，计算量：8192；B：YX：32768，YC：16384，YT：4096，计算量：6144；C：YX：16384,YC：12288，YT：3072，计算量：4096；D：YX：32768，YC：16384，YT：4096，计算量：8192,【答案】：D

8\.发生三相对称短路时，短路电流为（）。A：正序分量； B：负序分量；C：零序分量； D：正序和负序分量。【答案】：A

9\.电线上风荷载昨计算是以风速V（m/s）的基本风压=W0=V2/16（kg?f/m）=V2/16（N/m2）乘以风速在档距中不均匀的折减系数α，电线风载体型系数C和受风面积（m2）。LGJ-300/50,d=24.26mm,A=348.36mm2,V=15m/s,冰厚6=10mm，其γ5[N/（m?mm2）]为（）。A：2.1X1O-2； B：2.5X10-2； C：2.8X10—2； D：3.0X10—2。【答案】：A【解析】：根据《电力工程髙压送电线路设计手册》（第二版）。174页表3-1-14、表3-1-15，178页表3-2-3，g4=0.625V2daμxX10-3（N/m）,γ4=g4/A[N/（m?mm2）]

10\.发电厂内容量为（）及以上的油浸变压器，应设置火灾探测报警及水喷雾灭火系统或其他灭火设施。A：31500kVA,; B：63000kVA; C：90000kVA; D：125000kVA。【答案】：C

11\.为消除由于温度变化引起的危险应力，对滑动支持式铝管母线一般每隔（）m左右安装一个伸缩接头。A：30~40； B：20~30; C：40~50; D：50~60。【答案】：A

12\.要求装设两套主、副电能表的关口计量点是（）。A：执行辛谷电价的计量点；B：发电厂、省级电网或计量需要所指定的电量计量点；C：省级电网内的重要联络线；D：发电厂和变电所的出线.【答案】：B

13\.距500kV送电线边导线投影外20m处，在无雨、无风、无雾天气，频率0.5MHz的无线电干扰限值为（）。A：53dB； B：55dB； C：58dB； D：62dB。【答案】：B

14\.某火力发电厂电气主接线如图2所示。为节约线路走廊，出线1和出线2为同塔双回送出，出线3和出线4也为同塔双回送出。配电装置采用屋外敞开式普通中型配电装置，断路器单列式布置，间隔宽度15m，母线采用支持式铝管母线，管母外径150mm，两组母线间距为5m。发电机额定容量均为300MW，最大连续容量为395MVA，母线穿越容量为800MVA。220kV最大短路电流为40kA，短路切除时间为0.3s.每台机厂用负荷为32MVA。以下关于主变压器选择的说法中，正确的是（）。A.该主变压器宜采用自耦变压器；A：该主变压器额定容量宜为400MVB：且变压器绕组的平均温升在标准环境温度下不超过65℃；C：该主变压器可采用额定分接电压为242kV、正分接为+1X2.5%、负分接为—2X2.的无助磁调压变压器；D：该主变压器的联结組别是Dynll。【答案】：C【解析】：解答过程：主变压器仅升高到220kV—个电压等级，应采用双绕组变压器，根据《火力发电厂设计规程》（DL5000—2000）第13.1.5条规定，主变压器額定容量应是发电机最大连续容量减去厂用负荷,即395—32=363（MVA）,应选370MVA变压器；我国220kV系统均为有效接地系统，主变压器联结组别应为YNdll。

15\.避雷器选择.屋内避雷器，不需检验的项目是（）。A：环境温度；B：地震裂度； C：污秽； D：海拔高度。【答案】：C【解析】：解答过程：根据DL/T5222—2005第20.1.2条和《电力工程电气设计手册》（1）第2-8节第五条。

16\.计算机系统接地线截面的选择（采用绝缘锎绞线或电缆为接地线〉。总接地板至接地点连线为（）。A：10mm2； B：16mm2； C：24mm2； D：35mm2。【答案】：D【解析】：根据DL/T5136—2001第13章选择。

17\.火力发电厂接有I类负荷的厂用电低压PC母线，考虑其备用电源设置，下列说法正确的是（)。A：应设1个备用电源（暗备用方式），装设备用电源自动投入装里；B：应设1个备用电源（暗备用方式），采用手动切换或自动切换；C：应设1个备用电源（明备用方式），装设备用电源自动投入装置；D：应设1个备用电源（明备用方式），采用手动切换。【答案】：C

18\.某2X300MW火力发电厂厂用电系统采用6kV和380V两级电压，其中每台机组设A、B两段6kV工作段，全厂设01A、OlB两段6kV公用段，考虑公用段工作电源取自1、2号机组6kV工作段，备用电源取自启动/备用变压器。见示意图9。每台机组设一台电动给水泵，都接于机组6kV工作A段，髙压厂用分裂变压器容量为：40/25—25MVA（无载调压）。若发电机额定电压为20kV，高压厂用变压器高压侧短路容量计算值为4780MVA,6kV系统短路时，假定电动机反馈电流有效值为12.6kA。要求高压厂用电系统采用轻型电气设备（4OkA）,则变压器阻抗电压（％）的最小值为（）。A：15%, B：16%； C：17%, D：18%。【答案】：B【解析】：解答过程：以厂用电系统短路水平控制在40kA（有效值）、1OOkA（峰值）为条件，确定变压器阻抗的最小值： 

19\.导体正常工作温度不应超过()，在计及日照影响时，钢芯铝线及管型导体可按不超过（）。当导体接触面处有镀（搪）锡的可靠覆盖层时，可提高到（）。A：+70℃，+80℃,+85℃； B：+45℃,+70℃，+80℃；C：+70℃，+85℃,+90℃； D：+85℃,+90℃，+110℃。【答案】：A

20\.用架空地线复合光缆（OPGW)作远动通道，通常开通路数为()。A：480； B：1至多路； C：大于120； D：120。【答案】：C

21\.500kV送电线路跨越通航河流，导线至五年一遇洪水位/最高航行水位的最高船桅顶的最小距离为（）。A：6m/3m； B：7m/4m； C：8m/5m； D：9.5m/6m。【答案】：D

22\.中型水电厂在全部机组运行时应不少于（）厂用电源。A.5个；B.4个；C3个；D.2个。【答案】：D

23\.某变电所由系统电源降压，简化接线如图5-3所示。K点ich为（）。A：1.52kA； B：1.42kA； C：13.34kA； D：1.22kA。【答案】：C【解析】：ich=5. 24X2. 55=13. 34(kA)1.8和2. 55为冲击系数。

24\.某发电厂配电装置的接地装置，接地网的接地电阻计算值为0.2021;计算用的入地短路电流采用值为9.122kA,最大接触电位差系数的计算值为0.22；最大跨步电位差系数的计算值为0.108.据此，请计算最大接触电位差和最大跨步电位差.接地装置接地网外地表面的最大跨步电位差为（）。A：158V, B：175V； C：180V； D：199V。【答案】：D【解析】：根据DL/T 621-1997P18附录B中的B2，根据计算公式计算如下Umax=KmaxUg=O.108X1843=199（V）

25\.水电厂厂用电具有厂用负荷较小、供电范围较大、电厂建设周期较长要便于过渡等特点，为适应这些特点，厂用电电源应满足以下条件。不符合厂用电电源基本要求的是（）。A：电源相对独立；B：满足各种运行方式下的厂用电负荷需要并保证供电；C：投资最少；D：当一个电源故障时，另一电源应能自动或远方操作切换投入。【答案】：C【解析】：根据《水力发电厂厂用电设计规程》（DL/T5164—2002)第5.1.1条，不符合厂用电电源求的是C。

26\.某500kV变电站已知系统阻抗和变压器参数如图4所示，站址位于一块荒地上，围墙外面有水塘。计算变压器标么值阻抗值为（）。A：X3=0.018,X4=0、X5=O.0407；B：X3=O.01,X4=0.09,X5=0.407；C：X3=O.03，X4=0.002.X5=O.0307；D：X3=O.009、X4=0.01,X5=O.0207。【答案】：A【解析】：解答过程：根据《电力工程电气设计手册》第4章短路电流计算，变压器的正序标么值阻抗计算如下：

27\.发电厂主变压器容量及台数选择。发电机容量60MW及以下，具有发电机电压母线的主变压器容量，不需满足的要求为（）。A：具有发电机电压母线的主变压器，其容量应与接在发电机电压母线的发电机容量相匹配；B：发电机电压母线的负荷为最小时，能将剩余有功和无功功率送入地区电力系统;C：当发电机电压母线上的容量最大的一台发电机停运时，应能从电力系统受电，以满足发电机电压母线最大负荷的需要；D：当发电厂为热电厂，因供热机组热负荷的变动而需要限制本厂出力时，应能从电力系统受电，以满足发电机电压母线的最大负荷的需要。【答案】：A【解析】：根据 DL5000—2000第13.1.4条。

28\.电力系统的暂态稳定，正确的说法是（）。A：电力系统受到小干扰后，不发生非周期性失步，自动恢复到初始运行状态的能力；B：电力系统受到大扰动后,各同步电机保持同步运行并过波到新的或恢复到原来稳态运行方式的能力，通常指保持第一或第二个振荡周期不失步的功角稳定；C：电力系统受到小的或大的干扰后，在自动调节和控制装置的作用下，保持长过程的运行稳定性的能力；D：电力系统受到小的或大的扰动后，系统电压能够保持或恢复到允许的范围内，不发生电压崩溃的能力。【答案】：B


