**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2021年电气工程师发输变电专业试卷和答案（8）**

**一、单选题(共60题)**

1\.150MVA、220/110/13.8kV三绕组变压器各侧过负荷保护整定计算。110kV侧对称过负荷保护的动作电流为（）。A：915A； B：928A； C：931.5AS D：936A。【答案】：C【解析】：根据DL/T684—19995.7条的要求，先算各侧额定电流见下表， 

2\.正常运行条件下，GIS外壳上的感应电压不应超过（）。A：24V； B：36V； C：60V； D：100V。【答案】：A

3\.()容量及以上的发电机励磁系统应装设由定时限和反时限保护组成的励磁绕组过负荷保护，定时限部分动作于信号，并动作于降低励磁电流，反时限部分动作于解列灭磁。A：50MW及以上； B：100MW及以上；C：200MW及以上； D：300MW及以上。【答案】：D

4\.某500kV输变电工程建设主要数据假定如下：工程总投资（Z）：30000万元（其中线路、变电所各50%）工程经济使用年限（n）：25年检修、维护费率：线路2.2%、变电所4.2%电力工业投资回收率（i）：10%方案年电能损失费用（u2）：1350万元注：因本工程建设时间短，投资和年运行费用不霈要折算。方案年费用（F）是（）。A：5610万元； B：5200万元； C：5000万元； D：6000万元。【答案】：A

5\.某工程高压厂用变压器为低压分裂绕组变压器，高压厂用电压为6.3kV，6.3kV断路器采用真空断路器，6.3kV工作段短路电流计算结果为I"B=27.8kA，I"D=16.23kA,选铜芯交联电缆，在空气中敷设，电缆载流量综合修正系数为0.65。6.3kV工作段接有一台功率为500kW电动机，按该电动机回路持续工作电流选择电缆截面（铜芯）为（）。A：50mm2； B：25mm2； C：35mm2； D：70mm2。【答案】：C【解析】：查《电力工程电缆设计规范》（GB 50217—1994)附录B表B.0.2-1，选35mm2铜芯交联电缆，其修正后载流量为114X0.65=74.1(A),大于60.14A，满足要求。

6\.以下是电力系统规划设计方案经济比较主要原则之一，其中（）是不对的。A：符合我国能源和电力建设的方针政策；B：方案技术上可行，具有可比性；C：一般宜考虑时间因素；D：不计算电能损失费。【答案】：D

7\.调度自动化系统主站的人机交互设备为（）。A：系统服务器； B：网络交换机；C：调度员工作站；D：前置系统。【答案】：C

8\.无论有无髙差，一个档距中电线的重量，将从其弧垂最低点分别传递到两侧杆塔上，该最低点到杆塔的距离称为该杆塔该侧的垂直档距（l1v或l2v），杆塔总的垂直档距lv=l1v+l2v。某耐张塔位于陡坡上，h1=250m，h1=-100m,σ1=58.8N/mm2,l2=450m,h2=1OOm,σ2=60.76N/mm2；γ=3.4X1O-2N/（m.mm2）。其前后侧垂直档距llv/来v（m）（耐张塔绝缘子串挂点分别在横担前，后侧，且可能出现上拔力，故分开计算）为（）。A：-547/602； B：-557/612； C：-567/622； D：—577/632。【答案】：C【解析】：根据《电力工程高压送电线路设计手册》（第二版）。183页,式（3-3-11），

9\.200MW机组以上的发电厂不宜采用三绕组变压器，如髙压和中压需要连接时可采用变压器联络，当采用自耦变压器作联络变压器时，其主要潮流应为（）。A：高压向低、中压送电； B：中、低压往高压送电；C：低压向高、中压送电 D：高、低压向中压送电.【答案】：B

10\.选择并校验1OOMW发电机一变压器组的连接母线.已知：发电机额定电压为10.5kV,额定电流为6468A,最大负荷利用小时数为5200h,发电机连接母线上短路电流为I"=35.4kA,/00=22.8KPa。地区最热月平均温度为+35℃,发电机连接母线三相水平布置。宜选用的母线型式为（）A：矩形； B：管形； C：槽形； D：软导线。【答案】：C【解析】：根据DL/T 5222—2005第7.3.2条，电流为4000~8000A时，宜选用槽形导体。

11\.某工程4台600MW发电机变压器组’主变压器髙压侧差动保护用TA变比为2000/1A，TPY。主变压器高压侧TV—次电压为500/√3kV，二次星形电压为0.1/√3kV和二次开口三角电压100V，主变压器容量为3X240MVA，主变压器变比为550/√3-2X2.5%/22kV,Ud=14%,YNdll,主变压器低压侧差动保护TA变比为16000/1A,TPY0主变压器高压侧三相短路时，短路点系统侧电流27.5kA’发电机侧短路电流为9.882A,主变压器低压侧三相短路时，系统侧短路电流为93.7kA,本台发电机短路电流为105.3kA，其他发电机短路电流为25.6kA。变压器差动保护采用比率制动型，请根据上述已知条件回答下列问题差动保护用TA，正确的接线形式是（）。A.高压側TA二次接线应为三角形，低压侧接线应为星形；高压侧差动回路二次額定电流0.72A,低压侧为1.18A；A：高压侧TA二次接线应为星形，低压例接线应为三角形；高压侧差动回路二走額定电流0.72A,低压側为1.18A；B：高压侧TA二次接线应为三角形，低压侧接线应为星形；高压侧差动回路二次額定电流0.42C：低压侧为2.04A；D：高压侧TA二次接线应为星形，低压例接线应为三角形；高压侧差动田路二次額定电流0.42A,低压側为2.04A。【答案】：A

12\.单导线送电线路的耐张段长度（km）一般不宜大于（）。A：5； B：10； C：15； D：20。【答案】：A

13\.在电气连接的网络中，应考虑具有（）作用的异步电动机的彩响和电容补偿装置放电电流的影响。A：回流 B：反馈； C：防爆； D：联锁。【答案】：B

14\.单机容量为12000kW的直配电机，在少雷区除按采用标准保护接线外，对于1OkV线路，在进线保护段长度L0内，应装设避雷针（线）。当排气式避雷器的接地电阻R分别是和60时，确定进线保护段长度L0应该满足的要求。当R=6时，L0应该满足的要求是（）。A：L0≥750m； B：L0≥780m；C：L0≥825m；D：L0≥900m.【答案】：D【解析】：根据DL/T620—19979.5条的相关规定和公式（22)L0≥150R,分别代入R的数据即得：L0≥150R=150X6=900(m)。

15\.某工程110V控制负荷直流系统选用无端电池的500Ah铅酸蓄电池组，该工程事故初期(1min)放电电流为184.6A,蓄电池组在1.83V放电终止电压下放电1h的容量系数为0.656，蓄电池组至直流主屏的距离为50m，请根据上述数据回答下列问题。蓄电池组在1.83V放电终止电压下放电1h的平均放电电流为（）。A：500A； B：328A； C：184.6A； D：50A。【答案】：B【解析】：Cl=KccC10=5OOXO.656=328(A)；

16\.在忽略线路的电阻损失后，送电线路的波阻抗及自然功率是判断线路输电能力的重要参数。当线路输送自然功率时，沿全线的电压、电流数值均保持不变，线路产生的无功和消耗的无功相抵消。线路输送功率大于自然功率时，送端电压高于受端电压。线路无功损耗由系统供给。下面请计算：同（3）题参数，该线路自然输送功率为（）MW。A：810； B：850； C：900； D：940。【答案】：D

17\.某11OkV系统，断路器的全分闸时间为0.06s，主保护动作时间为0.09s，后备保护动作时间为1.94s。仍采用上述热效应，确定110kV铜管母线最小热稳定截面为（）（短路前导体温度为50℃）。A：175mm2； B：185mm2； C：330mm2； D：365mm2.【答案】：A

18\.在正常运行和短路时，11OkV断路器接线端子的水平机械荷载不应大于（）。A：250N； B：500N； C：750N； D：1000N。【答案】：C

19\.两系统之向进行准同步时，必须满足（）。A：电流相同、电位相同、频率相等；B：电压相等、电位相同、频率相等；C：电压相等、相角相同、频率相等； D：电压相同、电位相同、功率相同。【答案】：B

20\.在海拔1000m以下的非污秽区，送电线路操作及雷电过电压要求悬垂绝缘子串的最少片数为：110kV送电线路是（）。A：6片；B：7片；C：8片； D：9片。【答案】：B

21\.某发电厂计划安装4台300MW机组，分期建设，发电机功率送入220kV系统，220kV线路最终14回，采用少油断路器。发电机升压变压器接人系统的方式为（）。A：发电机三绕组变压器组； B：发电机双绕组变压器组；C：扩大单元组; D：发电机变压器线路组。【答案】：B【解析】：DL/T 5000—2000 13.1. 7明确容量为200MW及以上机组，不宜采用三绕组变压 器作升压变压器，故本厂接入系统的方式应采用发电机双绕组变压器组接入系统。

22\.主控制室、配电装置室和35kV及以下变电所的屋顶上如装设直击雷保护装置时，则应该根据具体情况进行处理，下面的处理措施不正确的是（）。A：若为金属屋顶或屋顶上有金属结构，则将金属部分接地；B：若结构为非导电的屋顶时，则接地引下线无需与主接地网连接，但应加装集中接地装里；C：若屋頂为钢筋混凝土结构，则将其焊接成网接地；D：若屋顶上采用避雷带保护，该避雷带的网格为8~10m，每隔10~20m设引下线接地。【答案】：B

23\.电力设备和线路短路故障的保护应有（）。A：发电机保护、变压器保护和线路保护；B：高頻保护、距离保护、电流保护；C：主保护和后备保护，必要时可再增设辅助保护；D：相间短路保护、接地短路保护。【答案】：C

24\.电力系统的无功负荷（感性）和无功电源（容性），在电力负荷高峰和低谷运行时都应采用分层（电压）和分区（供电区）基本平衡的原则进行配置，满足无功负荷的需要，保持系统运行电压水平。变电所在确定无功容性补偿装置总容量时，原则上不考虑的是（）。A：变压器助磁“固定”空载无功损耗；B：变压器统组可变有载无功损耗；C：变压器绕组电阻中的无功损耗；D：与变电所连接的电网线路部分的无功损耗。【答案】：C

25\.某电厂现有装机为2台300MW机组，规划容量为4X300MW机组，每台机组均采用发电机一变压器組单元接线接入厂内220kV母线.已知：220kV系统电抗为0.2（Sj=1OOOMVA）；主变压器370MVA,Ud=14%；发电机Xd'=16%,cosψ=0.85，出口电压为20kV,根据每台机的计算电抗Xjs,査运算曲线，可知每台机的短路电流标么值为3.7，当220kV母线发生三相短路时：220kV母线发生三相短路时，各电源提供的短路电流周期分量有效值是（）。A：25.67； B：19.41； C：26.27； D：19.11,【答案】：A

26\.发电厂主变压器容量及台数选择。发电厂主变压器绕组的数量，下面所述错误的是（）。A：最大机组容量为125MW及以下的发电厂以两种升高电压向用户供电或与电力系统连接时，其主变压器宜采用三绕组变压器；B：对于机组容量在200MW及以上的发电厂，当有两种升高电压等级时，宜采用三绕组变压器；C：机组容量在200MW及以上的发电厂，一般都采用与双绕组变压器组成单元接线；D：当机组容量在200MW及以上时，一般都采用与双绕组变压器组成单元接线，而不与三绕组变压器组成单元接线，当发电机具有两种升髙电压等级时，則装设联络变压器。【答案】：B

27\.自动低频减负荷装置整定时，要求在任何情况下的频率下降过程中’为了保证火电厂的继续安全运行，应限制频率低于47.OHz的时间不超过()。A：0.3s； B：0.5s； C：1s； D：1.5s。【答案】：B

28\.架空地线是逐塔接地的，由于雷电，污秽及绝缘子故障等导致线路接地短路时（特别是在变电所附近接地短路），地线中将短时间流过很大短路电流，使地线温度骤然猛烈升高而丧失机械强度。因此，需要验算地线短路时的热稳定、计算时间及相应的短路电流值根据系统情况决定，地线的允许温度为：钢芯铝绞线和钢芯铝合金绞线（）℃。A：200；B：250； C：300；D：350。【答案】：A
