**一.综合考点题库(共50题)**

1\.<a name="_goback_0"></a>水下的电缆与工业管道之间水平距离，不宜小于(    )；受条件限制时，不得小于(    )。A.30m，8mB.40m，8mC.30m，10mD.40m，10m**正确答案：A

2\.<a name="_goback_1"></a>某企业的35kV变电所，35kV配电装置选用移开式交流金属封闭开关柜，室内单层布置，10kV配电装置釆用移开式交流金属封闭开关柜，室内单层布置，变压器布置在室外，平面布置示意图见下图。![](请回答下列问题。如果10kV及35kV配电室是耐火等级为二级的建筑，下列关于变电所建筑物及设备的防火间距的要求中哪一项表述是正确的？ （ ）A.10kV配电室面对变压器的墙在设备总高加3m及两侧各3m的范围内不设门窗不开孔洞时，则该墙与变压器之间的防火净距可不受限制，B.10kV配电室面对变压器的墙在设备总高加3m及两侧各3m的范围内不开一般门窗，但设有防火门时，则该墙与变压器之间的防火净距应大于或等于5m，C.两台变压器之间的最小防火净距应为3m，D.所内生活建筑与油浸变压器之间的最小防火净距，当最大单台油浸变压器的油量为5~10t，对二级耐火建筑的防火间距最小为20m。【答案】：A
本题解析：旧规范《35 ~110kV变电所设计规范》（GB 50059-1992）附录10附表10. 1及表下方注解，新规范已取消此表。此题应该说，选项A与选项B都是正确的，题目显然是考查上述规范的知识点，但依据《3~110kV高压配电装置设计规范》（GB 50060-2008)第7.1.11条，明确了选项B中的防火门应为甲级防火门。而该条规定中与选项A并无矛盾，因为GB50060为2008年新版，所以建议答案为选项A。

3\.<a name="_goback_2"></a>下列直流负荷中，属于事故负荷的是哪项？（ ）A.正常及事故状态皆运行的直流电动机，B.高压断路器事故跳闸，C.只在事故运行时的汽轮发电机直流润滑泵，D.DC/DC变换装置【答案】：C
本题解析：
《电力工程直流系统设计技术规程》（DL/T 5044—2014）第4.1.2-2条规定，事故负荷包括下列负荷：①事故中需要运行的直流电动机；②直流应急照明；③交流不间断电源装置；④热工动力负荷。

4\.<a name="_goback_3"></a>在电压为63kV及110kV的配电装置中，关于接地刀闸的装设，下列哪几项表述是正确的？（ ）A.每段母线上宜装设接地刀闸，B.只需要在其中一段母线上装设接地刀闸，C.在断路器两侧隔离开关在断路器侧宜装设接地刀闸D.线路隔离开关的线路侧不宜装设接地刀闸【答案】：A、C
本题解析：
根据《3～110kV高压配电装置设计规范》（GB 50060—2008）第2.0.6条规定，66～110kV敞开式配电装置，断路器两侧隔离开关的断路器侧、线路隔离开关的线路侧，宜配置接地开关。气体绝缘金属封闭开关设备宜设隔离断口。 
根据第2.0.7条规定，66～110kV敞开式配电装置，每段母线上应配置接地开关。
根据第2.0.10条规定，屋内、屋外配电装置的隔离开关与相应的断路器和接地刀闸之间应装设闭锁装置。屋内配电装置设备低式布置时，还应设置防止误入带电间隔的闭锁装置。

5\.<a name="_goback_4"></a>关于交流电动机能耗制动的性能，下述哪些是能耗制动的特点？（ ）A.制动转矩较平滑，可方便地改变制动转矩，B.制动转矩基本恒定，C.可使生产机械较可靠地停止D.能量不能回馈单位，效率较低【答案】：A、C、D
本题解析：
根据《钢铁企业电力设计手册》（下册）P95“能耗制动”相关内容以及表24-6，异步电动机的能耗制动是将运转中的电动机定子绕组从交流电源断开后，改接到能耗制动用的直流电源上。此时在定子绕组内产生一个恒定不动的磁场，在旋转的转子绕组内产生感应电流。定子恒定磁场与转子感应电流相互作用，产生制动转矩，使电机迅速停止。特点是：①制动转矩较平滑，可方便地改变制动转矩；②制动转矩随转速的降低而减小；③可使生产机械较可靠地停止；④能量不能回馈电网，效率较低。

6\.<a name="_goback_5"></a>操作站系统是操作和监视系统的统称，用来对控制过程进行操作管理和监视，是一种人—机接口装置，对其工艺要求有(    )。A.工业过程的显示和管理，B.掉电自动恢复，连续可靠运行，C.适应集散性要求，实时数据库管理，D.实时记忆响应【答案】：A、B、C

7\.<a name="_goback_6"></a>变配电站中6～10kV母线的分段处，当属于下列哪种情况时，可只装设隔离电器？（ ）A.事故时手动切换电源能满足要求，B.需要带负载，C.继电保护或自动装置无要求，D.事故时手动切换能满足要求，不需要带负载操作，同时对母线分段开关无继电保护或自动装置要求【答案】：D
本题解析：根据《20kV及以下变电所设计规范》（GB 50053—2013）第3.2.5条规定，配电所母线的分段开关宜采用断路器；当不需带负荷操作、无继电保护、无自动装置要求时，可采用隔离开关或隔离触头。

8\.<a name="_goback_7"></a>低压电气装置的接地极，材料可采用下列哪些项？（ ）A.用于输送可燃液体或气体的金属管道，B.金属板，C.金属带或线，D.金属棒或管子
【答案】：B、C、D
本题解析：
《交流电气装置的接地设计规范》（GB/T 50065—2011）第8.1.2-3条规定，接地极可采用下列设施：①嵌入地基的地下金属结构网（基础接地）。②金属板。③埋在地下混凝土（预应力混凝土除外）中的钢筋。④金属棒或管子。⑤金属带或线。⑥根据当地条件或要求所设电缆的金属护套和其他金属护层。⑦根据当地条件或要求设置的其他适用的地下金属网。** 

9\.<a name="_goback_8"></a>根据回路性质确定电缆芯线最小截面时，下列哪一项不符合规定？（ ）A.电压互感器至保护和自动装置屏的电缆芯线截面不应小于1.5mm2，B.电流互感器二次回路电缆芯线截面不应小于2.5mm2，C.操作回路电缆芯线截面不应小于4mm2，D.弱电控制回路电缆芯线截面不应小于0.5mm2【答案】：C
本题解析：
根据《电力装置的电测量仪表装置设计规范》（GB/T 50063—2008）第9.1.5条规定，电流互感器二次电流回路的电缆芯线截面，应按电流互感器的额定二次负荷计算，5A的计量回路不宜小于4mm2，1A的计量回路不宜小于2.5mm2，其他测量回路不宜小于2.5mm2。 
根据《电力工程电缆设计规范》（GB 50217—2007）第3.6.10条规定，强电控制回路导体截面不应小于1.5mm2，弱电控制回路不应小于0.5mm2。**

10\.<a name="_goback_9"></a>某10kV变电所，10kV系统中性点不接地
若变电所地处海拔高度3000m,室内实际环境温度25℃，规范规定室内高压母线长期允许载流量的综合校正系数应采用下列哪一项数值？ ( )A.1.05，B.1.00，C.0.94，D.0.88【答案】：B
本题解析：
《工业与民用配电设计手册》P206表5-4或《导体和电器选择设计技术规定》 (DL/T52222—2005)附录 D 表 D. 11。

11\.<a name="_goback_10"></a>建筑物自动化系统的可靠性保证:除系统必须有保证可靠运行的自检试验与故障报警功能外，下列叙述中哪一项与规范不一致？()A.直流电源故障报警，B.通信故障报警，C.接地故障报警，D.外部设备控制单元故障报警【答案】：A
本题解析：
依据：旧规范《民用建筑电气设计规范》(JGJ16－1992)，新规范巳修改，可忽略。

12\.<a name="_goback_11"></a>一台水泵由异步电动机驱动，电动机参数为额定功率15kW、额定电压380V、额定效率0.87、额定功率因数0.89、启动电流倍数7.0、启动时间4s，另外，该水泵频繁启动且系统瞬时停电恢复供电时需要自启动。
假设该水泵电动机额定电流24A、启动电流倍数为6.8，当长延时脱扣器用作电动机电流后备保护时，长延时脱扣器整定电流25A，其最小瞬动倍数应为下列哪一项数值？ （）A.2，B.7，C.12，D.13 【答案】：D
本题解析：
通用用电设备配电设计规范》（G B50055—2011）第2.3.5条第三款：瞬动过电流脱扣器或过电流继电器瞬动原件的整定电流，应取电动机启动电流的2~2. 5倍。 
瞬动倍数：n=24x6.8X（2-2.5）/25=13~16.3
因此最小瞬动倍数为13。**

13\.<a name="_goback_12"></a>某城市拟在市中心建设一座400m高集商业,办公,酒店为一体的标志性公共建筑，当地海拔标高2000m，主电源采用35kV高压电缆进户供电,建筑物内：设35/10kV电站与10/0.4kV的变配电室，高压与低压电气装置共用接地网，请回答下列问题。
已知某段低压线路末端短路电流为2.1kA，计算该断路器瞬动或短延时过流脱扣器整定值最大不超过多少？ （ ）A.1.6kA，B.1.9kA，C.2. 1kA，D.2.4kA
【答案】：A
本题解析：
低压配电设计规范》（GB 50054—2011）第6.2.4条。 

14\.<a name="_goback_13"></a>电缆经济电流密度和下列哪项无直接关联？（　　）A.环境温度，B.电价，C.回路类型，D.电缆价格【答案】：C
本题解析：
根据《电力工程电缆设计标准》（GB 50217—2018）附录B式（B.0.1-1）～式（B.0.1-6）电力电缆经济电流密度计算公式可知，新版章节练习，考前压卷，更多优质题库+考生笔记分享，实时更新，用考，下载链接 www. 电缆经济电流密度与回路类型无直接关联。

15\.<a name="_goback_14"></a>两座10kV变电所之间设有一条10kV联络电源线，该联络线有可能向另一侧变电所供电，联络线回路开关设备的配置下列哪一项是正确的？（　　）A.两侧都装设断路器，B.两侧都装设隔离开关，C.一侧装设断路器，另一侧装设隔离开关，D.一侧装设带熔断器的负荷开关，另一侧装设隔离开关 【答案】：A
本题解析：
根据《20kV及以下变电所设计规范》（GB 50053—2013）第3.2.6条规定，两个配电所之间的联络线，应在供电侧装设断路器，另一侧宜装设负荷开关、隔离开关或隔离触头；当两侧都有可能向另一侧供电时，应在两侧装设断路器。当两个配电所之间的联络线采用断路器作为保护电器时，断路器的两侧均应装设隔离电器。

16\.<a name="_goback_15"></a>设A是3阶实对称矩阵，Р是3阶可逆矩阵，B=P-1AP，已知a是A的属于特征值入的特征向量，则B的属于特征值A的特征向量是（）A.Pa，B.P-1a，C.PTa，D.(P-1)Ta，【答案】：B
本题解析：
提示利用矩阵的特征值、特征向量的定义判定，即问满足式子Bx=入 x中的x是什么向量?已知a是A属于特征值入的特征向量，故:Aa= 入 a①将已知式子B=P-1AP两边，左乘矩阵P，右乘矩阵P-1，得PBP-1=PP-1APP-1，化简为PBP-1=A，即:A=PBP-1②将式②代入式①，得: PBP-1a= 入 a③将③两边左乘P-1，得BP-1a= 入 P-1a即 B(P-1a)= 入 (P-1a)，成立。** 

17\.<a name="_goback_16"></a>由地区公共地区电网供电的220V负荷，线路电流小于等于多少安培时，可采用220V单相供电，大于多少安培时，宜采用220/380V三相四线制供电，下列哪项数值符合规范的规定？（ ）A.30A，30A，B.30A，60A，C.60A，60A，D.60A，90A，【答案】：C
本题解析：
《工业与民用供配电设计手册》（第四版）P84“2.5.1电压选择”规定，由地区公共低压电网供电的220V负荷，线路电流不大于60A时，可采用220V单相供电；大于60A时，宜采用220/380V三相四线制供电。

18\.<a name="_goback_17"></a>在电击防护的设计中，采用下列哪种措施可兼作直接接触防护和间接接触防护？（ ）A.安全特低电压SELV，B.保护特低电压PELV，C.自动切断电源，D.总等电位联结，【答案】：A、B
本题解析：
根据《低压配电设计规范》（GB 50054—2011）第5.3.1条规定，直接接触防护的措施和间接接触防护的措施，除本规范第5.1节和第5.2节规定的防护措施外，亦可采用SELV系统和PELV系统作为防护措施。

19\.<a name="_goback_18"></a>关于民用建筑中的二级负荷，下列哪项表述是正确的？（ ）A.地、市级办公楼中的主要办公室、会议室、总值班室照明，B.水运客运站通信、导航设施，C.四星级以上宾馆的饭店客房照明，D.大型商场及超市的自动扶梯、空调用电，【答案】：A、C、D
本题解析：
根据《民用建筑电气设计规范》（JGJ 16—2008）第3.2.2条规定，民用建筑中各类建筑物的主要用电负荷的分级，应符合本规范附录A中表A（见题解表）的规定。查表可得，地、市级办公楼中的主要办公室、会议室、总值班室照明，四星级以上宾馆的饭店客房照明，大型商场及超市的自动扶梯、空调用电均属于二级负荷。 
题解表　民用建筑中各类建筑物的主要用电负荷分级（部分）

20\.<a name="_goback_19"></a>电网正常运行时，电力系统公共连接点负序电压不平衡度限值，下列哪组数值是正确的？（ ）A.4%，短时不超过8%，B.2%，短时不超过4%，C.2%，短时不超过5%，D.1%，短时不超过2%，【答案】：B
本题解析：
根据《电能质量 三相电压不平衡》（GB/T 15543—2008）第4.1条规定，电力系统公共连接点电压不平衡度限值为：电网正常运行时，负序电压不平衡度不超过2%，短时不得超过4%。** 

21\.<a name="_goback_20"></a>为避免电子设备信号电路接地导体阻抗无穷大，形成接收或辐射干扰信号的天线，下述接地导体长度要求哪些正确？（ ）A.长度不能等于信号1/4波长，B.长度不能等于信号1/4波长的偶数倍，C.长度不能等于信号1/4波长的奇数倍，D.不受限制，【答案】：A、C
本题解析：
根据《工业与民用配电设计手册》（第四版）P1430，为避免电子设备信号电路接地导体阻抗无穷大，形成接收或辐射干扰信号的天线，接地导线长度不能等于信号1/4波长或1/4波长的奇数倍。

22\.<a name="_goback_21"></a>在变风量空调机组中，当采用变静压法时，为使送风管道静压值处于最小状态，宜使变风箱风阀均处于(    )的开度。A.65%～99%，B.75%～95%，C.85%～99%，D.85%～95%，【答案】：C
本题解析：
空调机组的监控要求

23\.<a name="_goback_22"></a>建筑物应根据其重要性、使用特性、发生雷电事故的可能性和后果，按防雷要求进行分类，下列哪些建筑物应划为第二类防雷建筑物？（ ）A.在平均雷暴日大于15d/a的地区，高度为18m孤立的水塔，B.特大型、大型铁路旅客站，C.具有10区爆炸危险环境的建筑物，D.高度超过100m的建筑物【答案】：B、D
本题解析：
根据《民用建筑电气设计规范》（JGJ 16—2008）第11.2.3条规定，符合下列情况之一的建筑物，应划为第二类防雷建筑物：①高度超过100m的建筑物；②国家级重点文物保护建筑物；③国家级的会堂、办公建筑物、档案馆、大型博展建筑物；特大型、大型铁路旅客站；国际性的航空港、通信枢纽；国宾馆、大型旅游建筑物；国际港口客运站；④国家级计算中心、国家级通信枢纽等对国民经济有重要意义且装有大量电子设备的建筑物；⑤年预计雷击次数大于0.06的部、省级办公建筑物及其他重要或人员密集的公共建筑物；⑥年预计雷击次数大于0.3的住宅、办公楼等一般民用建筑物。

24\.<a name="_goback_23"></a>除以下(    )情况外，绕线转子电动机多采用频敏变阻器启动。A.有低速运转要求的传动装置B.要求平均启动转矩值大且切换时冲击小C.初始启动转矩很大的传动装置，如球磨机、转炉倾动机构等D.要求利用电动机的过载能力，承担启动转矩的传动装置，如加热炉的推钢机等【答案】：A、C、D
本题解析：
绕线型异步电动机的启动方式及计算方法

25\.<a name="_goback_24"></a>已知一条50km长的110kV架空线路，其架空导线每公里电抗为0.40912，若计算基准容量为100MV\*A，该线路电抗标么值是多少？()A.0.155，B.0.169，C.0.204，D.0.003【答案】：A
本题解析：
依据:《工业与民用配电设计手册》(第三版)P128表4-2。

26\.<a name="_goback_25"></a>如图所示为110kV配电装置变压器间隔断面图（局部），已知110kV系统为中性点有效接地系统，变压器为油浸式。
请回答下列问题：分析说明配电装置室顶部与跨越配电装置室的导线的安全净距“L3”不应小于下列哪一项数值？ （ ）A.1000mm，B.1650mm，C.2900mm，D.3400mm，【答案】：D
本题解析：
《3~110kV高压配电装置设计规范》（GB 50060-2008）第5.1.2条和表5. 1.1中C值。

27\.<a name="_goback_26"></a>建筑物内照明配电系统，不应采用(    )接地型式。A.TN—S，B.TN—，C.TT—S，D.TN—C—S，【答案】：B
本题解析：
配电系统的接地

28\.<a name="_goback_27"></a>变电所所址的选择标高宜在(    )年一遇的水位之上，否则所区应有可靠的防洪措施或与地区(工业企业)的防洪标准相一致，但仍应高于内涝水位。A.10，B.20，C.30，D.50，【答案】：D
本题解析：
35～110kV变电所所址选择

29\.<a name="_goback_28"></a>应急照明的照度标准值，下列表述哪些项符合现行国家标准规定？（ ）A.建筑物公用场所安全照明的照度值不低于该场所一般照明照度值的10%，B.建筑物公用场所备用照明的照度值除另有规定外，不低于该场所一般照明照度值5%，C.建筑物公用场所疏散走道的地面最低水平照度应不低于0.5lx，D.人民防空地下室疏散通道照明的地面最低照度值不低于5lx，【答案】：A、D
本题解析：
A项，根据《建筑照明设计标准》（GB 50034—2013）第5.5.3条规定，安全照明的照度标准值应符合下列规定：①医院手术室应维持正常照明的30%照度；②其他场所不应低于该场所一般照明照度标准值的10%，且不应低于15lx。 
B项，根据第5.5.2条规定第3款，备用照明的照度标准值应符合下列规定：其他场所的照度值除另有规定外，不应低于该场所一般照度值的10%。
C项，第5.5.4条规定，疏散照明的地面平均水平照度值应符合下列规定：①水平疏散通道不应低于1lx，人员密集场所、避难层（间）不应低于2lx；②垂直疏散区域不应低于5lx；③疏散通道中心线的最大值与最小值之比不应大于40:1；④寄宿制幼儿园和小学的寝室、老年公寓、医院等需要救援人员协助疏散的场所不应低于5lx。
D项，根据《人民防空地下室设计规范》（GB 50038—2005）第7.5.5条第1款规定，应急照明应符合下列要求：疏散照明应由疏散指示标志照明和疏散通道照明组成。疏散通道照明的地面最低照度值不低于5lx。

30\.<a name="_goback_29"></a>采用多芯电缆的干线，其中性线和保护地线合一的导体，规范规定导体截面不小于（ ）mm2。A.1.5，B.2.5，C.4，D.6，【答案】：B

31\.<a name="_goback_30"></a>建筑高度超过(    )的高层建筑，除游泳池、溜冰场、卫生间外，均应设火灾自动报警系统。A.100m，B.150m，C.200m，D.120m【答案】：A

32\.<a name="_goback_31"></a>一台直流电机，Pe=IOOOkW, n = 600r/min.最高弱磁转速1200r/min， 电枢回路额定电压为750yde。,效率0.92。采用三相桥式可控硅整流装置供电枢回路可逆，四象限运行。电机过载倍数为1.5倍，车间变电所的电压等级为10kV。拟在传动装置进线侧设一台整流变压器，需要进行变压器的参数设计
当电机在额定电流下运行时，计算变压器的二次绕组为Y接时其相电流有效值最接近下列哪一项数值？ （ ）(A)1182A (B)1088A(C) 1449A (D)1522A【答案】：A
本题解析：《钢铁企业电力设计手册》（下册）P402式（26-47)或《电气传动自动化技术手册》（第二版）P419式（6-50)。

33\.<a name="_goback_32"></a>下图所示为一个110/35/10kV户内变电所的主接线，两台主变压器分列运行。假设变电所35kV侧一级负荷6000kV\*A，二级负荷4000kV\*A，其他负荷21500kV\*A；10kV侧一级负荷4000kV \* A，二级负荷6000kV\*A，其他负荷21500kV\*A。请计算变压器容量应为下列哪一项数值？并说明理由。 （ ）A.2x10000kV\*A，B.2 x 20000kV\*A，C.2x31500kV\*A，D.2 x 40000kV\*A，【答案】：D
本题解析：
旧规范《35~110kV变电所设计规范》（GB 50059-1992）第3.1.3条:装有两台及以上主变压器的变电所，当断开一台时，其余主变压器的容量不应小于60%的全部负荷，并应保证用户的一、二级负荷。按旧规范计算如下：（新规范中巳取消60%的要求，计算起来更为简单，在这里不赘述。） 
总负荷ΣS1= (6000 +4000 +21500) x2 = 63000kV\*A
63000 x0. 6 = 37800kV\*A≤ST
一、二级总负荷：ΣS2= 6000 + 4000 + 4000 + 6000 = 20000kV\*A
因此每台变压器容量应大于37800kV\*A，选择40000kV\*A。

34\.<a name="_goback_33"></a>并联电容器装置设计，应根据电网条件、无功补偿要求确定补偿容量，在选择单台电容器额定容量时，下列哪种因素是不需要考虑的？（ ）A.电容器组设计容量，B.电容器组每相电容器串联、并联的台数，C.宜在电容器产品额定容量系数的优先值中选取，D.电容器组接线方式（星形、三角形），【答案】：D
本题解析：
根据《并联电容器装置设计规范》（GB 50227—2017）第5.2.4条规定，单台电容器额定容量选择，应根据电容器组容量和每相电容器的串联段数和并联台数确定，并宜在电容器产品额定容量系列的优先值中选取。

35\.<a name="_goback_34"></a>一座35kV变电所，有两回35kV进线，装有两台35/10kV容量为5000kV·A主变压器，35kV母线和10kV母线均釆用单母线分段接线方式，有关参数 :如图所示，继电保护装置由电流互感器、DL型电流继电器、时间继电器组成，可靠系数为1.2，接线系数为1，继电器返回系数为0.85。假定该变电所在最大运行方式下主变压器低压侧三相短路时流过高压侧的超瞬态电流为1.3kA。在最小运行方式下主变压器低压侧三相短路时流过高压侧的超瞬态电流为1.lkA，主变压器过电流保护装置的一次动作电流和灵敏度系数为下列哪一项？（假定系统电源容量为无穷大，稳态短路电流等于超瞬态短路电流，过负荷系数取 1.1) ( )A.106.8A，8.92，B.106. 8A，12.17，C.128. 1A，7.44，D.128. 1A，8.59，【答案】：C

36\.<a name="_goback_35"></a>对直流传动系统，在规定的运行和使用条件下，施加规定的单位阶跃给定信号，系统实际值第一次达到给定值的时间称为(    )。A.恢复时间，B.回升时间，C.调节时间，D.起调时间，【答案】：D
本题解析：
阶跃给定信号响应指标

37\.<a name="_goback_36"></a>某六层中学教学楼，经计算预计雷击次数为0.07次/年，按建筑物的防雷分类属下列哪类防雷建筑物？（ ）A.第一类防雷建筑物，B.第二类防雷建筑物，C.第三类防雷建筑物，D.以上都不是，【答案】：B
本题解析：
根据《建筑物防雷设计规范》（GB 50057—2010）第3.0.3条第9款规定及条文说明，预计雷击次数大于0.05次/年的部、省级办公建筑物和其他重要或人员密集的公共建筑物（如集会、展览、博览、体育、商业、影剧院、医院、学校等）以及火灾危险场所应划分为第二类防雷建筑物。

38\.<a name="_goback_37"></a>关于供电电压偏差的测量，在下列哪些情况下应选择A级性能的电压测量仪器？（ ）A.为解决供用电双方的争议，B.进行供用电双方合同的仲裁，C.用来进行电压偏差的调查统计，D.用来排除故障以及其他不需要较高精确度测量的应用场合，【答案】：A、B
本题解析：
根据《电能质量 供电电压允许偏差》（GB 12325—2008）第5.1条规定，A级性能用来进行需要精确测量的地方，例如合同的仲裁、解决争议等。
