![ref1]**书山有路勤为径，学海无涯苦作舟！                                                                                                                                            住在富人区的她**

**Evaluation Only. Created with Aspose.Words. Copyright 2003-2023 Aspose Pty Ltd.**

**2022-2023年注册电气工程师《电气工程师发输变电专业》预测试题（答案解析）**

**全文为Word可编辑，若为PDF皆为盗版，请谨慎购买！**

**第壹卷**


**一.综合考点题库(共50题)**

1\.<a name="_goback_0"></a>在30MW的发电机保护配置中的匝间保护、定子绕组星形接线，下列哪几项继电保护配置是符合规程的？（ ）


A.每相有并联分支且中性点有分支引出端应装设匝间保护可选用零序电流型横差保护
B.每相有并联分支且中性点有分支引出端应装设匝间保护可选用裂相横差保护
C.中性点仅有三个引出端子可装设专用匝间短路保护
D.每相有并联分支且中性点有分支引出端应装设匝间保护可选用不完全纵差保护

**正确答案：A、B、C、D

本题解析：
`    `ABD三项，《继电保护和安全自动装置技术规程》（GB/T 14285—B/T）第4.2.5.1条规定，对定子绕组为星形接线、每相有并联分支且中性点侧有分支引出端的发电机，应装设零序电流型横差保护或裂相横差保护、不完全纵差保护。 
C项，《继电保护和安全自动装置技术规程》（GB/T 14285装置技术规）第4.2.5.2条规定，50MW及以上发电机，当定子绕组为星形接线，中性点只有三个引出端子时，根据用户和制造厂的要求，也可装设专用的匝间短路保护。**





2\.<a name="_goback_1"></a>发电厂、变电所户外布置的电流互感器，下列哪项使用环境条件下不需要校验？（ ）


A.环境温度
B.海拔高度
C.系统接地方式
D.日照强度

**正确答案：D

本题解析：
`    `《导体和电器选择设计技术规定》（DL/T 5222—2005）第15.0.2条规定规定，电流互感器尚应按下列使用环境校验：①环境温度；②最大风速；③相对湿度；④污秽；⑤海拔高度；⑥地震烈度；⑦系统接地方式。** 





3\.<a name="_goback_2"></a>下列对电气设备的安装设计中，哪些是符合抗震设防烈度为8度的要求的？（ ）


A.油浸变压器应固定在基础上
B.电容器引线宜采用软导线
C.车间照明宜采用软线吊灯
D.蓄电池安装应装设抗震架

**正确答案：A、B、D

本题解析：
`    `ABD三项，《电力设施抗震设计规范》（GB 50260—2013）第6.7.4-1条、第6.7.2条和第6.7.7-1条规定，变压器类宜取消滚轮及其轨道，并应固定在基础上。设备引线和设备间连线宜采用软导线，其长度应留有余量。当采用硬母线时，应有软导线或伸缩接头过渡。蓄电池安装应装设抗震架。 
C项，《发电厂和变电站照明设计技术规定》（DL/T 5390—2014）第5.5.5条规定，生产车间不宜采用软线吊灯。**





4\.<a name="_goback_3"></a>某220kV变电所直流系统标称电压为220V。控制负荷和动力负荷合并供电。问下列哪些要求是符合设计规程的？（ ）


A.在均衡充电时，直流母线电压应不高于247.5V
B.在均衡充电时，直流母线电压应不高于242V
C.在事故放电时，蓄电池组出口端电压应不低于187V
D.在事故放电时，蓄电池组出口端电压应不低于192.5V

**正确答案：B、D

本题解析：
`    `《电力工程直流电源系统设计技术规程》（DL/T 5044—2014）第3.2.3条规定，在均衡充电运行情况下，直流母线电压应满足下列要求：①专供控制负荷的直流电源系统，不应高于直流电源系统标称电压的110%；②专供动力负荷的直流电源系统，不应高于直流电源系统标称电压的112.5%；③对控制负荷和动力负荷合并供电的直流电源系统，不应高于直流电源系统标称电压的110%。 
《电力工程直流电源系统设计技术规程》（DL/T 5044—2014）第3.2.4条规定，在事故放电末期，蓄电池组出口端电压不应低于直流电源系统标称电压的87.5%。
在均衡充电时，直流母线电压应不高于110%×220＝242（V），在事故放电时，蓄电池组出口端电压应不低于87.5%×220＝192.5（V）。**





5\.<a name="_goback_4"></a>直流柜内主母线及其相应回路，应能满足直流母线出口短路时的动稳定要求，有关蓄电池直流短路电流，下列哪些叙述是正确的？（ ）


A.蓄电池容量为800Ah时，短路电流按10kA考虑
B.蓄电池容量为1600Ah时，短路电流按25kA考虑
C.蓄电池容量为3200Ah时，短路电流按30kA考虑
D.蓄电池容量为5000Ah时，短路电流按40kA考虑

**正确答案：A、B

本题解析：
`    `《电力工程直流电源系统设计技术规程》（DL/T 5044—2014）第6.9.6条规定，直流柜内主母线及其相应回路，应能满足直流母线出口短路时的动稳定要求：①阀控铅酸蓄电池容量为800Ah及以下的直流系统，可按10kA短路电流考虑；②阀控铅酸蓄电池容量为800Ah～1400Ah的直流系统，可按20kA短路电流考虑；③阀控铅酸蓄电池容量为1500Ah～1800Ah的直流系统，可按25kA短路电流考虑；④阀控铅酸蓄电池容量为2000Ah的直流电源系统，可按30kA短路电流考虑；⑤阀控铅酸蓄电池容量为2000Ah以上时，应进行短路电流计算。** 





6\.<a name="_goback_5"></a>某500kV配电装置采用一台半断路器接线，其中1串的两回出线各输送1000MVA功率，试问该串串内中间断路器和母线断路器的额定电流最小分别不得小于下列何值？（ ）


A.1250A，1250A
B.1250A，2500A
C.2500A，1250A
D.2500A，2500A

**正确答案：D

本题解析：
`    `根据《电力工程电气设计手册电气一次部分》第56页及表6-3，一台半断路器又称3/2接线，每2条回路共用3个断路器，即每条回路一台半断路器，每串的中间一台断路器称为联络断路器，两组母线和全部的断路器都投入工作，形成多环状供电，具有很高的可靠性和灵活性。当相邻两个回路均为电源或负荷时，考虑到一台半断路器接线的特点，则通过断路器的输送功率为2000MVA，![](2022-2023%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E3%80%8A%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E3%80%8B%E9%A2%84%E6%B5%8B%E8%AF%95%E9%A2%984(%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90).002.png)。因此，三台断路器额定电流均选2500A。**





7\.<a name="_goback_6"></a>电力调度中心需要向发电厂、变电站传送哪些遥控或遥调命令？（ ）


A.断路器分合
B.有载调压变压器抽头的调节，无功补偿装置的投切
C.火电机组功率调节，水轮发电机的起停和调节
D.线路保护投切

**正确答案：A、B、C

本题解析：
`    `《电力系统调度自动化设计技术规程》（DL/T 5003—2005）第5.1.9条规定，电力调度中心需要向发电厂、变电站传送下列遥控或遥调命令：①断路器的分合；②无功补偿装置的投切；③发电厂功率调节装置远方投切；④有载调压变压器抽头的调节；⑤水轮发电机的启动/停止和调节；⑥火电机组功率调节。** 





8\.<a name="_goback_7"></a>某110kV配电装置，其母线和母线隔离开关为高位布置，断路器，互感器等设备布置在母线下方，断路器单列布置，这种布置为下列哪种形式？（ ）


A.半高型
B.普通中型
C.分相中型
D.高型

**正确答案：A

本题解析：
`    `根据《电力工程电气设计手册》（电气一次部分）P607“半高型配电装置”相关内容，半高型配电装置是将母线及母线隔离开关抬高，将断路器、电流互感器等电气设备布置在母线的下面。** 





9\.<a name="_goback_8"></a>自带蓄电池的应急灯放电时间，下列要求不正确的是（ ）。


A.风电场应按不低于90min计算
B.火力发电厂应按不低于60min计算
C.220kV有人值守变电站应按不低于60min计算
D.无人值守变电站应按不低于120min计算

**正确答案：A

本题解析：
`    `《发电厂和变电站照明设计技术规定》（DL/T 5390—2014）第5.1.8条规定，自带蓄电池的应急灯放电时间，对于火力发电厂、750kV及以下有人值班变电站应按不低于60min计算，对于无人值班变电站、1000kV变电站、换流站、风电场应按不低于120min计算。** 





10\.<a name="_goback_9"></a>在330kV屋外敞开式高压配电装置中关于隔离开关的设置，下列哪些叙述是正确的？（　　）


A.出线电压互感器不应装设隔离开关
B.母线电压互感器不宜装设隔离开关
C.母线并联电抗器回路不应装设断路器和隔离开关
D.母线避雷器不应装设隔离开关

**正确答案：A、B、D

本题解析：
`    `根据《大中型火力发电厂设计规范》（GB 50660—2011）第16.2.15条规定，330kV及以上电压等级的进、出线和母线上装设的避雷器及进、出线电压互感器不应装设隔离开关，母线电压互感器不宜装设隔离开关。220kV及以下母线避雷器和电压互感器宜合用一组隔离开关。110kV～220kV线路上的电压互感器与耦台电容器不应装设隔离开关。220kV及以下线路避雷器以及接于发电机与变压器引出线的避雷器不宜装设隔离开关，变压器中性点避雷器不应装设隔离开关。第16.2.16条规定，330kV及以上电压等级的线路并联电抗器回路不宜装设断路器。330kV及以上电压等级的母线并联电抗器回路应装设断路器和隔离开关。** 





11\.<a name="_goback_10"></a>在发电厂厂用电系统中，对下列哪几项的电动机需进行正常起动时的电压水平校验？（　　）


A.电动机的功率（kW）为电源容量（kVA）15%
B.电动机的功率（kW）为电源容量（kVA）30%
C.2000kW的6/10kV电动机
D.2500kW的6/10kV电动机

**正确答案：B、D

本题解析：
`    `根据《火力发电厂厂用电设计技术规程》（DL/T5153—2014）第4.5.3条规定，当电动机的功率（kW）为电源容量（kVA）的20%以上时，应验算正常起动时的电压水平；但对2000kW及以下的6kV/10kV电动机可不必校验。** 





12\.<a name="_goback_11"></a>选择电流互感器的规定条件中，下列哪一条是错误的？（ ）


A.220V电流互感器应考虑暂态影响
B.电能计量用仪表与一般测量仪表在满足准确级条件下，可共用一个二次绕组
C.电力变压器中性点电流互感器的一次额定电流应大于变压器允许的不平衡电流
D.供自耦变压器零序差动保护用的电流互感器，其各侧变比应一致

**正确答案：A

本题解析：
`    `A项，《导体和电器选择设计技术规定》（DL/T 5222—2005）15.0.4-2条规定，对220kV及以下系统的电流互感器一般可不考虑暂态影响，可采用P类电流互感器。对某些重要回路可适当提高所选互感器的准确限值系数或饱和电压，以减缓暂态影响。 
B项，《导体和电器选择设计技术规定》（DL/T 5222—2005）15.0.5条规定，电能计量用仪表与一般测量仪表在满足准确级条件下，可共用一个二次绕组。
C项，《导体和电器选择设计技术规定》（DL/T 5222—2005）15.0.6条规定，电力变压器中性点电流互感器一次额定电流，应大于变压器允许的不平衡电流，一般可按变压器额定电流的30%选择。
D项，《导体和电器选择设计技术规定》（DL/T 5222—2005）15.0.7条规定，供自耦变压器零序差动保护用的电流互感器，其各侧变比均应一致，一般按中压侧的额定电流选择。**





13\.<a name="_goback_12"></a>架空送电线路中，电线应力随气象情况而变化，若在某种气象情况，指定电线应力不得超过某一数值，则该情况就成为设计中的一个控制条件，下列表述哪些是正确的？


A.最大使用应力，相应的气象条件为最大覆冰
B.最大使用应力，相应的气象条件为平均气温
C.平均使用应力，相应的气象条件为最低气温
D.平均使用应力，相应的气象条件为平均气温

**正确答案：A、D

本题解析：
`    `《电力工程高压送电线路设计手册第二版》第三章，第三节** 





14\.<a name="_goback_13"></a>关于3/2断路器接线的特点，下列表述哪项是错误的？（ ）


A.继电保护及二次回路较为复杂，接线至少应有三个串，才能形成多环形，当只有两个串时，属于单环形，类同桥型接线
B.同名回路应布置在不同串上，如有一串配两条线路时，应将电源线路和负荷线路配成一串
C.正常时两组母线和全部断路器都投入工作，从而形成多环形供电，运行调度灵活
D.每一回路由两台断路器供电，发生母线故障时，只跳开与此母线相连的所有断路器，任何回路不停电

**正确答案：A

本题解析：
`    `《电力工程电气设计手册电气一次部分》P56“二、一台半断路器接线”。选用一台半断路器接线时，接线至少应有三个串，才能形成多环形，当只有两个串时，属于单环形，类同角行接线。** 





15\.<a name="_goback_14"></a>某单回500kV架空送电线路，相导线按水平排列，某塔使用绝缘子串长5m，相导线水平间距12m，某耐张段位于平原地区，弧垂k＝8.0×10－5，求连续使用最大档距[k＝P/（8T）]（ ）。


A.938m
B.645m
C.756m
D.867m

**正确答案：A

本题解析：
`    `《110kV～750kV架空输电线路设计规范》（GB 50545—2010）第8.0.1-1条规定，对1000m以下档距，水平线间距离宜按式![](2022-2023%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E3%80%8A%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E3%80%8B%E9%A2%84%E6%B5%8B%E8%AF%95%E9%A2%984(%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90).003.png)计算。
水平线间距：![](2022-2023%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E3%80%8A%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E3%80%8B%E9%A2%84%E6%B5%8B%E8%AF%95%E9%A2%984(%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90).004.png)，解得fm＝70.42m，
根据《电力工程高压送电线路设计手册》（第二版）第180页弧垂公式可知，最大档距：fm＝kL2＝8.0×10－5×L2＝70.42，解得L＝938m。**





16\.<a name="_goback_15"></a>某300MW发电机出口额定电压为20kV，发电机中性点经接地变压器二次侧电阻接地运行，二次侧电压为220V，接地电阻为0.65Ω，接地变压器的过负荷系数为1.3，则接地变压器容量应不小于下列哪项数值？（ ）


A.74.4kVA
B.33.1kVA
C.65.3kVA
D.57.3kVA

**正确答案：D

本题解析：
`    `根据《导体和电器选择设计技术规定》（DL/T 5222—2005）第18.2.5条规定中式（18.2.5-5），得降压变压器变比： 
![](2022-2023%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E3%80%8A%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E3%80%8B%E9%A2%84%E6%B5%8B%E8%AF%95%E9%A2%984(%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90).005.png)
根据第18.3.4条规定中式（18.3.4-2），得接地变压器容量：
![](2022-2023%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E3%80%8A%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E3%80%8B%E9%A2%84%E6%B5%8B%E8%AF%95%E9%A2%984(%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90).006.png)**





17\.<a name="_goback_16"></a>一阶电路的全响应可以分解为稳态分量和（　　）。


A.固态分量
B.暂态分量
C.静态分量
D.状态分量

**正确答案：B

本题解析：
`    `当电路的初始状态不为零且有独立电源作用时所产生的响应称为全响应。 
关于全响应的两个重要结论：全响应＝零输入响应＋零状态响应；全响应＝强制分量＋自由分量。
上述结论适用于任意阶的线性电路。当换路后的电路存在稳定状态时，第二个结论又可写为：全响应＝稳态分量＋暂态分量。**





18\.<a name="_goback_17"></a>架空送电线路每基杆塔都应良好接地，降低接地电阻的主要目的是（ ）。


A.减少入地电流引起的跨步电压
B.改善导线绝缘子串上的电压分布（类似于均压环的作用）
C.提高线路的反击耐雷水平
D.良好的工作接地，确保带电作业的安全

**正确答案：C

本题解析：
`    `根据《电力工程高压送电线路设计手册》（第二版）第134页“二、降低杆塔接地电阻”内容，对于一般高度的杆塔，降低接地电阻是提高线路耐雷水平防止反击的有效措施。** 





19\.<a name="_goback_18"></a>以下对于爆炸性粉尘环境中粉尘分级的表述正确的是：（ ）


A.焦炭粉尘为可燃性导电粉尘，粉尘分类为ⅢC级
B.煤粉尘为可燃性非导电粉尘，粉尘分类为ⅢB级
C.硫磺粉尘为可燃性非导电粉尘，粉尘分类为ⅢA级
D.人造纤维为可燃性飞絮，粉尘分类为ⅢB级

**正确答案：A

本题解析：
`    `《爆炸危险环境电力装置设计规范》（GB 50058—2014）第4.1.2条规定，在爆炸性粉尘环境中粉尘可分为下列三级：①ⅢA级为可燃性飞絮；②ⅢB级为非导电性粉尘；③ⅢC级为导电性粉尘。 
《爆炸危险环境电力装置设计规范》（GB 50058—2014）第4.1.2条规定条文说明，常见的ⅢA级可燃性飞絮如棉花纤维、麻纤维、丝纤维、毛纤维、木质纤维、人造纤维；常见的ⅢB级可燃性非导电粉尘如聚乙烯、苯酚树脂、小麦、玉米、砂糖、染料、可可、木质、米糠、硫黄等粉尘；常见的ⅢC级可燃性导电粉尘如石墨、炭黑、焦炭、煤、铁、锌、钛等粉尘。**





20\.<a name="_goback_19"></a>某电厂330kV配电装置单相接地时其地电位升为3kV，则其接地网及有关电气装置应符合（ ）。


A.保护接地接至厂区接地网的站用变压器的低压侧，应采用TN系统且低压电气装置采用保护等电位联结接地系统
B.应采用扁钢（或铜绞线）与二次电缆屏蔽层并联敷设
C.向厂外供电的厂用变压器400V绕组短时交流耐受电压为3.5kV
D.对外的非光纤通信设备加隔离变压器

**正确答案：A、B、D

本题解析：
`    `A项，《交流电气装置的接地设计规范》（GB/T 50065—2011）第4.3.3-1条规定，保护接地接至变电站接地网的站用变压器的低压侧，应采用TN系统，且低压电气装置应采用（含建筑物钢筋的）保护等电位联结接地系统。 
B项，《交流电气装置的接地设计规范》（GB/T 50065—2011）第4.3.3-2条规定，应采用扁铜（或铜绞线）与二次电缆屏蔽层并联敷设。
C项，《交流电气装置的接地设计规范》（GB/T 50065—2011）第4.3.3-4-1条规定，站用变压器向厂、站外低压电气装置供电时，其0.4kV绕组的短时（1min）交流耐受电压应比厂、站接地网地电位升高40%。因此，耐受电压为3×1.4＝4.2（kV）。
D项，《交流电气装置的接地设计规范》（GB/T 50065—2011）第4.3.3-4-2条规定，对外的非光纤通信设备加隔离变压器。**





21\.<a name="_goback_20"></a>某电厂建设规模为两台300MW机组，高压厂用备用电源的设置原则中，下列哪项是符合规定的？（ ）


A.两机组可设一台高压厂用备用变压器
B.宜按机组设置高压厂用备用变压器，且两台变压器彼此独立
C.宜按机组设置高压厂用备用变压器，且两台变压器互为备用
D.远离主厂房的负荷，宜采用邻近两台变压器互为备用的方式供电

**正确答案：A

本题解析：
`    `《火力发电厂厂用电设计技术规定》（DL/T 5153—2014）第3.7.5-1条规定，单机容量为200MW级～300MW级的机组，每两台机组可设1台高压启动/备用变压器。** 





22\.<a name="_goback_21"></a>下列有关发电厂采用控制方式的说法哪项是不正确的？（ ）


A.单机容量为125MW以下的机组可采用非单元制控制方式
B.单机容量为125MW的机组宜采用单元制控制方式
C.单机容罱为125MW的机组应采用非单元制控制方式
D.单机容量为200MW及以上的机组应采用单元制控制方式

**正确答案：C

本题解析：
`    `《火力发电厂、变电所二次接线设计技术规程》（DL/T 5136—2012）第3.2.2条规定，单机容量为125MW以下的机组可采用非单元控制方式，单机容量为125MW的机组宜采用单元控制方式，单机容量为20MW及以上的机组应采用单元控制方式。** 





23\.<a name="_goback_22"></a>对工业、民用建筑，应分别单独划分火灾探测器区域的场所为下列哪几项？（ ）


A.敞开楼梯间
B.电缆隧道
C.水泵房
D.管道井

**正确答案：A、B、D

本题解析：
`    `《火灾自动报警系统设计规范》（GB 50116—2013）第3.3.3条规定，下列场所应单独划分探测区域：①敞开或封闭楼梯间、防烟楼梯间；②防烟楼梯间前室、消防电梯前室、消防电梯与防烟楼梯间合用的前室、走道、坡道；③电气管道井、通信管道井、电缆隧道；④建筑物闷顶、夹层。** 





24\.<a name="_goback_23"></a>下列哪项不属于电力平衡中的备用容量？（ ）


A.负荷备用容量
B.受阻备用容量
C.检修备用容量
D.事故备用容量

**正确答案：B

本题解析：
`    `根据《电力系统设计技术规程》（DL/T 5429—2009）第5.2.3条可知，受阻备用容量不属于电力平衡中的备用容量。** 





25\.<a name="_goback_24"></a>容量为300MW的燃煤电厂的主厂房，防火墙上的电缆孔洞应采用电缆防火封堵材料进行封堵，其耐火极限为下列哪项数值？（ ）


A.2h
B.3h
C.4h
D.5h

**正确答案：B

本题解析：
`    `《火力发电厂与变电站设计防火标准》（GB 50229—2019）第6.8.4条规定，防火墙上的电缆孔洞应采用耐火极限为3.00h的电缆防火封堵材料或防火封堵组件进行封堵。** 





26\.<a name="_goback_25"></a>某电厂220kV配电装置最大接地故障电流为35kA，252kV断路器3s短时耐受电流为50kA，断路器开断时间为60ms，220kV接地故障的等效持续时间为0.5s，断路器底座采用2根相同截面镀锌钢接地，则每根接地扁钢规格不应小于下列哪种？（ ）


A.（50×6）mm2
B.（60×6）mm2
C.（50×8）mm2
D.（60×8）mm2

**正确答案：B

本题解析：
`    `《交流电气装置的接地设计规范》（GB/T 50065—2011）附录E式（E.0.1）规定，接地导体（线）的最小截面应符合下式的要求： 
![](2022-2023%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E3%80%8A%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E3%80%8B%E9%A2%84%E6%B5%8B%E8%AF%95%E9%A2%984(%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90).007.png)
式中，Sg为接地导体（线）的最小截面（mm2）；IG为流过接地导体（线）的最大接地故障不对称电流有效值（A），按工程设计水平年系统最大运行方式确定；te为接地故障的等效持续时间，与ts相同（s）；C为接地导体（线）材料的热稳定系数，根据材料的种类、性能及最大允许温度和接地故障前接地导体（线）的初始温度确定。
带入数值，得：![](2022-2023%E5%B9%B4%E6%B3%A8%E5%86%8C%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E3%80%8A%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%B8%88%E5%8F%91%E8%BE%93%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E3%80%8B%E9%A2%84%E6%B5%8B%E8%AF%95%E9%A2%984(%E7%AD%94%E6%A1%88%E8%A7%A3%E6%9E%90).008.png)。则353.56mm2＜360mm2＝（60×6）mm2。**





27\.<a name="_goback_26"></a>在发电厂的直流系统中，下列哪些负荷为控制负荷？（ ）


A.电气和热工的控制、信号、测量负荷
B.继电保护负荷
C.断路器电磁操动的合闸机构负荷
D.系统远动、通信装置的电源负荷

**正确答案：A、B

本题解析：
`    `《电力工程直流电源系统设计技术规程》（DL/T 5044—2014）第4.1.1-1条规定，按功能分类，控制负荷包括下列负荷：①电气控制、信号、测量负荷；②热工控制、信号、测量负荷；③继电保护、自动装置和监控系统负荷。** 





28\.<a name="_goback_27"></a>某220KV屋外变电所的两台主变压器间不设防火墙，其挡油设施大于变压器外廓每边各一米，则挡油设施的最小间距是下列哪一值？


A.5m
B.6m
C.8m
D.10m

**正确答案：C

本题解析：
`    `《火力发电厂与变电站设计防火规范GB50229-2006》6.6.2、6.6.7** 





29\.<a name="_goback_28"></a>输电线路跨越三级弱电线路（不包括光缆和埋地电缆）时，输电线路与弱电线路的交叉角应符合下列哪项？（ ）


A.≥45°
B.≥30°
C.≥15°
D.不限制

**正确答案：D

本题解析：
`    `根据《110～750kV架空输电线路设计规范》（GB50545—2010）表13.0.7可知，输电线路跨越三级弱电线路（不包括光缆和埋地电缆）时，输电线路与弱电线路的交叉角不受限制。** 





30\.<a name="_goback_29"></a>对于750kV变电站，不需要和站内时钟同步系统进行对时的设备是（ ）。


A.750kV线路远方跳闸装置
B.主变压器瓦斯继电器
C.电能量计量装置
D.同步相量测量装置

**正确答案：B

本题解析：
`    `《火力发电厂、变电站二次接线设计技术规程》（DL/T 5136—2012）第6.8.6条规定，要求进行时间同步的设备应包括以下设备：①记录与时间有关信息的设备。如故障录波器、发电厂电气监控管理系统、发电厂网络监控系统、变电站计算机监控系统、调度自动化系统、自动电压控制（AVC）装置、保护信息管理系统等；②微机保护装置、电网安全自动装置等；③有必要记录其作用时间的设备，如调度录音电话、行政电话交换网计费系统等；④工作原理建立在时间同步基础上的设备，如同步相量测量装置、线路故障行波测距装置、雷电定位系统等；⑤要求在同一时刻记录其采集数据的系统，如电能量计量系统等；⑥分散控制系统（DCS）；⑦各类管理信息系统（MIS）；⑧其他要求时间统一的装置。** 





31\.<a name="_goback_30"></a>某架空线路档距为400m，两端线路悬挂点高度差为35m，最大覆冰时综合比载为62.58×10﹣3N/（m·mm2），水平应力为98N/mm2，选用斜抛物线公式计算最大弧垂为下列哪项数值？（ ）


A.13.58m
B.12.77m
C.12.82m
D.11.49m

**正确答案：C

本题解析：
`    `根据《电力工程高压送电线路设计手册》（第二版）P179～181表3-3-1内容，可知最大弧垂为： 
fm＝γl2/（8σ0cosβ）＝62.58×10－3×4002/（8×98×cos5°）＝12.82m。其中，l为档距（两悬挂点间之水平距离）（m）；γ为电线比载（即单位长度单位截面上的荷载）[N/（m·mm2）]；σ0为电线各点的水平应力（亦即最低点之应力）（N/mm2）；β＝arctan（h/l）＝arctan（35/400）5°。**





32\.<a name="_goback_31"></a>4分裂导线产生次档距振荡主要有下列哪些原因？（　　）


A.分裂间距太小
B.导线直径太大
C.分裂间距与导线直径的比值太小
D.次档距太长

**正确答案：A、C、D

本题解析：
`    `根据《电力工程高压送电线路设计手册》（第二版）中表3-6-1。可知，4分裂导线产生次档距振荡主要原因有：分裂间距太小、分裂间距与导线直径的比值太小及次档距太长。** 





33\.<a name="_goback_32"></a>电力工程中，普通限流电抗器的电抗百分值应按下列哪些条件选择和校验？（ ）


A.将短路电流限制到要求值
B.出线上的电抗器的电压损失不得大于母线额定电压的6%
C.母线分段电抗器不必校验短路时的母线剩余电压值
D.装有无时限继电保护的出线电抗器，不必校验短路时的母线剩余电压值

**正确答案：A、C、D

本题解析：
`    `《导体和电器选择设计技术规定》（DL/T 5222—2005）第14.2.3条规定，普通电抗器的电抗百分值应按下列条件选择和校验：①将短路电流限制到要求值。②正常工作时，电抗器的电压损失不得大于母线额定电压的5%，对于出线电抗器，尚应计及出线上的电压损失。③当出线电抗器未装设无时限继电保护装置时，应按电抗器后发生短路，母线剩余电压不低于额定值的（60-70）%校验。若此电抗器接在6kV发电机主母线上，则母线剩余电压应尽盆取上限值。对于母线分段电抗器、带几回出线的电抗器及其他具有无时限继电保护的出线电抗器不必校验短路时的母线剩余电压。** 





34\.<a name="_goback_33"></a>在220kV变电站屋外变压器的防火设计中，下列哪几条是正确的？（ ）


A.主变压器挡油设施的容积按其油量的20%设计，并应设置将油排入安全处的设施
B.储油池应设有净距不大于40mm格栅
C.储油设施内铺设卵石层，其厚度不应小于250mm
D.储油池大于变压器外廓每边各0.5m

**正确答案：A、C

本题解析：
`    `《高压配电装置设计技术规程》（DL/T 5352—2018）第5.5.3条规定，屋外充油电气设备单台油量在1000kg以上时，应设置储油或挡油设施。当设置有容纳20%油量的储油或挡油设施时，应有将油排到安全处所的设施，且不应引起污染危害。当不能满足上述要求时，应设置能容纳100%油量的储油或挡油设施。储油和挡油设施应大于设备外廓每边各1000mm。储油设施内应铺设卵石层，其厚度不应小于250mm，卵石直径宜为50mm～80mm。** 





35\.<a name="_goback_34"></a>电力工程设计中，下列哪项缩写的解释是错误的？（ ）


A.AVR——自动励磁装置
B.ASS——自动同步系统
C.DEH——数字式电液调节器
D.SOE——事件顺序

**正确答案：A

本题解析：
`    `《火力发电厂、变电站二次接线设计技术规程》（DL/T 5136—2012）第8.1.4条规定，发电机应装设自动电压调整器（简称AVR）。** 





36\.<a name="_goback_35"></a>下列哪些情况可以在变压器门型构架上安装避雷针？（ ）


A.大坝与厂方紧邻的水力发电厂，土壤电阻率为400Ω·m
B.35kV变压器所有绕组出线上
C.35kV变电站接地电阻为4Ω，35/0.4kV主变压器门型架构上
D.35kV变电所，距离主变压器电气距离为10m处

**正确答案：A、B、C

本题解析：
`    `根据《交流电气装置的过电压保护和绝缘配合设计规范》（GB/T 50064—2014）第5.4.8条规定，变压器门型架构上安装避雷针或避雷线应符合下列要求：①除大坝与厂房紧邻的水力发电厂外，当土壤电阻率大于350Ω·m时，在变压器门型架构上和在离变压器主接地线小于15m的配电装置的结构上，不得装设避雷针、避雷线；②当土壤电阻率不大于350·m时，应根据方案比较确有经济效益，经过计算采取相应的防止反击措施后，可在变压器门型架构上装设避雷针、避雷线；③长在变压器门型架构上的避雷针应与接地网连接，并应沿不同方向引出3根到4根放射形水平接地体，在每根水平接地体上离避雷针架构3m～5m处应装设1根垂直接地体；④6kV～35kV变压器应在所有绕组出线上或在离变压器电气距离不大于5m条件下装设MOA；⑤高压侧电压35kV变电站，在变压器门型架构上装设避雷针时，变电站接地电阻不应超过4Ω。** 





37\.<a name="_goback_36"></a>发电机能承受的过载能力与过载时间有关，当发电机过载为1.4倍额定定子电流时，允许的过电流时间应为（取整数）（ ）。


A.9s
B.19s
C.39s
D.28s

**正确答案：C

本题解析：
`    `《隐极同步发电机技术要求》（GB/T 7064—2017）第4.14.1条规定，额定容量在1200MVA及以下的电机，应能承受1.5倍的额定定子电流历时30s而无损伤。对额定容量大于1200MVA的电机，应能承受1.5倍的额定定子电流，但允许的过电流时间应由供需双方商定，可以小于30s；随容量增加过电流时间可减小，但最小为15s。容量在1200MVA及以下，电机允许的过电流时间与过电流倍数以下式表示：（I2－1）t＝37.5s。 
由（I2－1）t＝37.5s，得（1.42－1）t＝37.5s，则t＝39.0625s。**





38\.<a name="_goback_37"></a>双绕组变压器纵联差动保护在下列哪些情况下不应动作？（ ）


A.当出现大于变压器所能承受的过负荷电流时
B.当变压器出现励磁涌流时
C.当变压器两侧均流过超越性短路电流时
D.当变压器发生内部短路电流时

**正确答案：B、C

本题解析：
`    `《继电保护及安全自动装置技术规程》（GB/T 14285—2006）第4.3.4条规定，纵联差动保护应满足下列要求：①应能躲过励磁涌流和外部短路产生的不平衡电流；②在变压器过励磁时不应误动作；③在电流回路断线时应发出断线信号，电流回路断线允许差动保护动作跳闸；④在正常情况下，纵联差动保护的保护范围应包括变压器套管和引出线，如不能包括引出线时，应采取快速切除故障的辅助措施。在设备检修等特殊情况下，允许差动保护短时利用变压器套管电流互感器，此时套管和引出线故障由后备保护动作切除；如电网安全稳定运行有要求时，应将纵联差动保护切至旁路断路器的电流互感器。** 





**This document was truncated here because it was created in the Evaluation Mode.**
**Created with an evaluation copy of Aspose.Words. To discover the full versions of our APIs please visit: https://products.aspose.com/words/**

[ref1]: 2022-2023年注册电气工程师《电气工程师发输变电专业》预测试题4(答案解析).001.png
