**2022 年注册电气工程师供配电专业考试题库（含答案）**

单选题

1. 建筑高度超过 50m 的乙、丙类厂房和丙类仓库，其消防用电设备应为（）a. 一级负荷；b.二级负荷；C.三级负荷；d.—级负荷中特别重要负荷。答案：A

1. 火灾自动报警系统应有接地装置，接地装置的接地电阻值应符合的要求是（）。 A、无论采用何种接地装里，接地电阻值不应大于 4Ω；B、无论采用何种接地装置，接地电阻值不应大于 1Ω, C、采用专用接地装置时的接地电阻值不应大于 4Ω，采用共用接地装置时的接地电阻值不应大于 1Ω；D、采用专用接地装置时的接地电阻值不应大于 1Ω，采用共用接地装置时的接地电阻值不应大于 4Ω。答案：C

1. 选择悬式绝缘子时不需考虑（）。A.标称电压；B.机械荷载；C?动稳定；D.绝缘水平。答案：C

1. 根据规范，二类高层建筑中应设置火灾自动报警系统的部位是（）。A、面积大于 2OOm2 的营业厅；B、面积大于 3OO0m2 的营业厅； C、面积大于 400m2 的营业厅； D、面积大于 5OOm2 的营业厅。答案：D

1. 探测器至空调送风口边的水平距离不应小于()，并宜接近回风口安装。探测器至多孔送风顶棚孔口的水平距离不应小于()。A、1.5m,1.5m B、1.5m,2.5m C、1.5m,0.5m D、2.5m,0.5m, 答案：C

7. 一台额定电压 6000V 高压交流异步电动机，6000V 全压启动时启动转矩为 Mst1，现采用自耦变压器降压启动，自耦变压器的变比为 80。启动前母线电压为 5900V。则采用自耦变压器降压启动时，启动转矩 Mst2 为（）。A.0.564Mst1, B.0.619Mstl；C.0.642Mst1,；D.0.803Mst1;答案：B 解析：

7. 电力系统正常频率偏差的允许值，当系统容量较小时可以放宽到（） A、士 0.5Hz;B、±1.0Hz; C、±1.5Hz;D、±2.0Hz。答案：A

7. 低压配电室内的固定式配电屏，当单排布置或双排背对背布置时，其屏前通道的最小宽度应不小于（）。A、1200mm;B 、 1300mm; C 、 1400mm; D、1500mm。答案：D

7. 某车间有一台设备每次运行时间为 15min,机械最大阻力矩为 44.1N\*m,欲选用一台短时工作制的异步电动机电动机与之配套。现有一台电动机负荷暂载率为25时额定转矩为 23.8N.m，最大转矩为额定转矩的 2.6 倍。试计算该电动机的过载能力是否能通过有关校验。该设备电动机属于下列（）工作制。A、Sl； B、S4； C、S2； D、S6。答案：C

7. 在计算电气回路元件电抗时，各元件都采用平均电压，但唯一例外需要考虑实际额定电压的元件是（）。A.变压器；B 电抗器；C.同步电机；D.线路。答案：B

7. 负荷计箅时，整流器的设备功率应为（）。A、额定交流视在功率； B、额定交流有功功率； C、额定直流输出功率；D、流用电设备的计算功率。答案：C

7. 在 315kVA  以下的变压器低压侧计费的电力用户能量计量点应采用（〉级的无功电能表。A、1.5;B、2.0;C、2.5;D、3.0.答案：B

7. 标称电压为 llOkV 的系统中，电气设备最高工作电压为（）。 A、llOkV；B、115kV； C、121kV； D、126kV。答案：D

7. 在 66kV 及以下、经消弧线圈接地的系统，发生单相间歇性电弧接地故障时产生的过电压，一般情况下最大不超过（）。答案：C

7. 需要进行技术经济考核的 75kW  及以上的电动机，其电能测量的有功电能表应为()级.A、2.0;B、1.5;C、1.0,D、0.5。答案：A

18. 红外光束线型感烟探测器的发射器与接收器之间的距离不宜超过（）。A、60m；B、8Om；C、1OOm；D、150m。答案：C

18. 扩声系统背景噪声，是指扩声系统不工作时厅堂内各测量点处室内本底噪声声压级的（）。A、最高值； B、平均值； C、最低值；D、最高与最低的差值。答案：B

18. 大型体育场馆中的重要电力、照明负荷，应为（）。A、a.一级负荷；B、b.二级负荷； C、c.三级负荷；D、d.一级负荷中特别重要负荷。答案：A

18. 某一有多层地下室的楼房首层发生火灾时，火灾应急广播与火灾警报装置的控制程序，下列选项中符合要求的是（）》A、应先接通首层、二层及地下室各层火灾应急广播扬声器与火灾警报装置；B、应先接通首层火灾应急广播扬声器与火灾警报装置；C、应先接通首层及二层火灾应急广播扬声器与火灾警报装置；D、应先接通首层、二层及地下一层火灾应急广播扬声器与火灾警报装置。答案：A

18. 在 TN 及 TT 系统接地型式的低压电网中，三相配电变压器的接线组别宜选用（）。A、YynO； B、Dynll； C、Ydll； D、YNdll.答案：B

18. 高压电器在进行试验或计算时，日照强度取 O.lW/cm2,风速取（）。 A、0.5m/s；B、1.Om/s； C、1.5m/s; D、2.Om/s。答案：A

24\..不规则、随机性波动负荷（如炼钢电弧炉）引起的电压波动频率 r 可取为（）。答案：C

25. 对（）及以上容量的低压电动机回路宜测量交流电流。A、30kW;B、47kW；C、55kW； D、75kW。答案：C

25. llOkV 中性点直接接地电力网，线路后备保护的配置原则是（). A、宜采用远、近結合的后备方式；B、宜采用断路器失灵保护作后备的方式; C、宜采用近后备方式；D、宜采用远后备方式。答案：D

25. 电缆套管敷设时，直线管路的管径利用率宜为（）。|A、25|~30|; |B、30|~50|；||C、50|~60|；||D、60|~70|。|答案：C

25. 当采用线槽内敷设的铜芯绝缘导线作为火灾报警系统的传输线路时，导线的截面积不应小于（）。A、0.5mm2； B、0.75mm2； C、1.OOmm2； D、1.5mm2。答案：B

25. 继电保护、自动装置、控制、信号的二次回路线路，按机械强度要求，铜芯控制电缆或绝缘导线的芯线最小截面为：强电控制回路，不应小于   1.5mm2;弱电回路，不应小于（）.。A 、 0.5mm2; B、0.75mm2; C、1.5mm2; D、2.5mm2. 答案：A

25. 按照 GB/T50314—2006《智能建筑设计标准》，BAS 不应对变配电设备进行（）。 A、监视；B、控制； C、测量； D、记录。答案：B

25. 某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流 6000V、额定容量为 460 kW、额定电流 54.5A,启动电流为额定电流的 5.6 倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为 9160A,电流互感器变比为 60/5,保护继电器采用接于两相电流差的 DL—11/100 型电流继电器，故障的相对灵敏系数为 0.5.如电流速断保护电流继电器线圈并联，动作电流为 60A，一次动作电流为().A、60A； B、520A； C、637A； D、900答案：B

25. 仅作为企业内部技术经济考核而不是作计费用的 2.0 级有功电能表及 3.0 级无功电能表，宜配用的互感器等级为不低于（）级。A、0.5;B、1.0； C 、 4.5; D、2.0。答案：B

25. 选择避雷器的技术条件应包括（).A、额定电压；B、额定电流；C、额定开断电流； D、额定容量。答案：A

25. 装在电网变压器中性点的消弧线圈应采用过补偿方式，防止运行方式改变时， 电容电流减少，使消弧线圈处于谐振点运行。在正常情况下，脱谐度一般不大于（）。A、15； B、8； C、10； D、7。答案：C

36\.35kV 以上高压电缆明敷时，普通支架、吊架水平跨距及垂直跨距分别为（). A、0.8m,1.5m;B、0.8m,1.2m;C、1.5m,3.0m;D、1.0m,3.0m.答案：C

37. 医院护理呼叫系统的主控装置应设在（）。A、病床床头；B、病室门口；C、医生值班室；D、医护值班室。答案：D

37. 关于高压熔断器选择原则，叙述不确切的是（）。A、熔体的额定电流应按高压熔断器的保护特性选择，应满足保护的可靠性、选      择性和灵敏度的要求；B、熔体的额定电流选择过大，将延长熔断时间，降低灵敏度和选择性；        C、熔体的额定电流选择过小，则不能保证保护的可靠性；D、熔体的额定电流选择，应在最短的时间内切断故障，以防止熔断时间过长而     加剧被保护电器的损坏。答案：D 39.

空气压缩机进口阀为流量调节阀，调节信号为1~5V，欲用可编程序控制器进行控制应选用（）与其连接。A、电压型模拟量输出模块； B、电流型模拟量输入模块； C、数字量输出模块；D、高速计数模块。答案：A

40\.每一照明单相分支回路所接光源数不宜超过（）个。a.20；b.25;c.30;d.50。答案：B 41.

变压器低压侧母线上的短路容量为（）（选最接近的一个数据)。A、0.678MVA；B、1.094MVA； C、5.47MVA;D、10.94MV。答案：D 解析：

42. I、Ⅱ类电能计量装置准确度最低要求为有功电能表（），无功电能表（）， 电压互感器（），电流互感器（）.A、0.2S 或 0.2 级，2.0 级，0.2 级，0.2S 或 0.2 级；B、0.5S 或 0.5 级，2.0 级，0.2 级，0.2S 或 0.2 级； C、0.5S 或 0.5 级，2.0 级，0.5 级，0.5S 或 0.5 级； D、0.5S 或 0.5 级，1.0 级，0.2 级，0.2S 或 0.2 级。答案：B

42. 在防雷击电磁脉冲时，每幢建筑物的防雷接地、屏蔽接地、等电位联结接地、防电击接地及电子信息系统的功能性接地，应采用（）接地系统。A.各自独立； B 除防直击雷接地外共用；C.共用；D.除电子系统外共用。答案：C

42. 在浴室（非公共）内的 2 区（即浴盆外至 0.6m 范围内）的电器防护等级至少应为（）。A、IPX4； B、IP55； C、IP66； D、IP67。答案：A

42. 某设备机房，面积 6Om2，室内有井字梁，梁突出顶棚  3OOmm，该室内安装点型感烟探测器，应设（）个。A、1；B、2；C、3； D、9。答案：B

42. lOkV 及以下配电装置的长度大于（）时，其柜（屏）后通道应设两个出口，低压配电装置两个出口间的距离超过 15m 时应增加出口。A.10m;B6m；C.7m；D. 8m。答案：B

42. 某工程选用一套设备，根据工艺要求其驱动拟采用一台交流电动机，工作方式为恒定负荷连续运行。机械工艺参数为：负载转矩为   1447N\*m，启动过程中的最大静阻转矩为 562N\*m,要求电动机的转速为 2900~3000r/min，传动机械折算到电动机轴上的总飞轮矩 GD2 为 1962N\*m2。现初选一台交流鼠笼型电动机，其最小启动转矩为 1171N\*m,平均启动转矩为 2337N\*m，电动机转子飞轮矩为 441N\*m2，包括电动机在内的整个传动系统所允许的最大飞轮转矩为 3826N\*m2(折算到电动机轴），电动机拟采用全压启动。请进行电动机的有关参数及效验计算。.— 般情况下对于工作方式为恒定负荷连续运行的笼型电动机或同步电动机的容量校验，以下（）项目是不需要做的。A、按启动时最小转矩校验电动机的额定功率；    B、电动机过载能力校验；C、按允许的最大飞轮矩校验电动机的额定功率；D、计算所需的负载功率，校验所选择电动机的额定功率。答案：B

42. 可能产生阴燃火或发生火灾不及时报警将造成重大损失的场所，不宜选择（）。 A、离子感烟探測器；B、感温探测器；C、光电感烟探测器； D、点型感烟探测器。答案：B

42. 某车间有一组频繁反正转的鼠笼型感应电动机，其定子回路欲采用交流接触器作为控制电器，控制电动机的正反转启动、停止及反接制动，下列接触器类型最适当的是（）A、DC-14;B、AC-5b； C、AC-4； D、AC-8a.答案：C

42. 为开发我国西部旅游项目，拟在某山区建设一观光旅游区及架空索道。应地区建设方要求方案做设计。现况条件及要求如下(1)电源、用电负荷；1)拟利用 现有的地区变电所供电。该变电所受电电压为 1OkV,馈电电压为 1OkV/380V/220 V；1600kVA 变压器已送电，二期将增建变压器。2)附近乡镇居民用电约 500kW。3)地区气象站及邮电局通信用电容量约 50kW，对电源质量要求很高。(2)旅游区除动力及照明负荷 300kW 外，尚拟建设架空索道一座。(3)拟利用二手设备 400k W 直流电动机及晶闸管变流器作为架空索道卷扬机的电动机及调速传动系统。(4) 一期工程建设中，索道卷扬传动需投入运行。根据工程建设的要求，作为工程设计单位，在以下进行讨论与研究有关电气的技术方案中，（）与地区供电方案无关。A、旅游区的供配电系统及功率因数；B、卷扬机传动系统投入运行后所产生的谐波电流对地区电网的影响；       C、卷扬机传动系统电源电压（10kV/380V)的选择；D、卷扬机传动调速系统的静态指标。答案：D

42. 某水泵站一台水泵，总扬程为 8.5m,流量为 260L/S,水泵效率为 0.82,机械传动效率为 0.92，电动机备用系数选为 1.15。该水泵配套电机的容量应接近下列（）数据较为适合。A、3.37kW；B、24.91kW； C、28.71kW； D、33.03kW。答案：D

42. 不允许自启动的重要低压电动机应装设带短延时的低电压保护，其时限可取() 比较合适。A、10~20s; B、3~9s;C、0.5~1.5s;D、0.1~0.2s。答案：C

42. 高风险对象的防护级别（）。A、分为三级，三级防护级别最高；  B、分为三级，一级防护级别最高；  C、分为四级，四级防护级别最高；  D、分为四级，一级防护级别最高。答案：B

42. 当采用单个屏时，控制屏和继电器屏宜采用（）尺寸。A、宽 1000mm,深 600mm,高 2300mm;B、宽 600mm,深 550mm，高 2300mm; C、宽 800mm,深 550mm,高 2300mm;D、宽 800mm，深 600mm,高 2200mm。答案：D

42. 在非导电场所内，绝缘地板和墙的每个测量点的电阻：当装置的标称电压不超过 500v 时，不小于（〉；装置的标称电压超过 500v 时，不小于（）。答案：B

42. 普通低压电器能适用的海拔为（）及以下. A、1000m；B、1500m； C、1800m; D、2000m.答案：D

42. 民用主体建筑内的附设变电所和车间内变电所的可燃油浸变压器室，应设置容量为()变压器油量的贮油池。A、50 ;B、100 ； C、80 ； D、20 .答案：B

42. 关于电器的绝缘水平，下列说法中错误的是（）。A、根据电网中出现的各种过电压水平确定；B、根据电网中保护设备的保护水平来确定；C、通过绝缘配合计算选用适当的过电压保护设备； D、不得低于国家规定的标准数值。答案：D

42. 电气传动系统斜坡给定信号的动态响应指标主要是（）。A、动态波动恢复时间；B、实际值的跟踪误差； C、响应时间；D、超调量. 答案：B

42. 一台额定电压 380V 低压交流异步电动机，全压启动时启动转矩为 Mstl，现采用降压启动，启动时电动机端电压为     380V。计算采用 降压启动时，启动转矩 Mst2 为（）。A、0.95Mst1； B、0.58Mst1, C、0.33Mst1D、0.25Mst1。答案：C

42. 油浸式电力变压器必须布置在民用建筑物中时，其总容量不应大于（），单台容量不应大于（）。A.1260kVA,630kVA；A、1600kVA,800kVA；B、2000kVA,lOOOkVA；C、2500kV D、1250kV。答案：A

42. 异步电动机端电压下降为额定电压 90时，电动机起动转矩为额定转矩的（）。A、90；B、81 ; C、19 ;D、10。答案：B

42. 在防雷击电磁脉冲时，为减少电磁干扰的感应效应，改进电磁环境，建筑物应采取屏蔽措施和等电位联结。下列叙述不正确的是（）。A、建筑物和房间的外部设屏蔽措施；B、以合适的路径敷设线路，线路屏蔽；C、屋面及立面金属体、混凝土内钢筋和金属门窗框架等大尺寸金属体应相互作等电位联结；D、与第一类防雷建筑物的独立避雷针及其接地装置作等电位联结。答案：D

42. 室内裸导体布线距地高度不低于（）。A.2.5m；B.3.0m；C3.5m;D.4.0m.答案：C

68\.35kV 及以下的直埋电力电缆与地下压力水管、自流水管、压缩空气管之间最小水平净距应不小于（）。A.0.6mB0.8m;C0.9m;D.1.0m。答案：D

69. 办公室、教室等房间一般照明的照度均匀度不应小于（）。A.0.5;B0.6;C.0.7;D.0.8。答案：C

69. 主控制室按规程规定应设置（）个出口。A、1,B、2； C、3;D、4。答案：B

69. 电缆与热力管道之间无隔板防护，交叉敷设的，允许距离为（）。A、500mm；B、1200mm；C、800mm； D、1000mm. 答案：A

69. 条款（）不符合低压电动机断相保护的装设规定。A、连续运行的三相电动机当采用熔断器保护时，应装设断相保护；B、连续运行的三相电动机当采用低压断路器保护时，不宜装设断相保护；        C、电动机的断相保护器件宜采用断相保护热继电器；D、额定功率不超过 3kW 的电动机可不装设断相保护。答案：B

69. 以下不能用于交流同步电动机启动的是（）。A、转子串频敏变阻器启动；B、全压启动；C、自耦变压器启动； D、变频启动。答案：A

69. 一般不采用铜芯的电缆是（）。A、水下敷设工作电流较大的电力电缆；   B、—般用途的电力电缆；C、移动式电气设备用电缆； D、控制电缆。答案：B

69. 用利用系数法计算照度，并计入维护系数，计箅结果是（）值。A、平均照度； B、最小照度；C、维持平均照度； D、維持最小照度。答案：C

69. 最大声压级是指扩声系统在听众席产生的最高（）声压级。A、瞬态；B、稳态； C、平均；D、不失真。答案：B

69. GB12326—2000《电能质量电压波动和闪变》规定的公共连接点（PCC)是指()    A、电力系统中一个以上用户的连接处；B、企业专用总变电所向所属各车间供电的母线处；     C、C 车间变电所向所属各工段供电的母线处；D、动力配电箱向各设备供电的母线处。答案：A

78\.10kV 或 6kV 母线的分段处，可装设隔离开关或隔离触头的条件是()。A.出线回路数很少，分段开关无需带负荷操作且无继电保护和自动装置要求时；B 出线回路数较多，需要分段开关带负荷橾作时；C.分段开关需备用自投入时；D.分段开关需设置过电流速断保护，以防止合闸到已存在故障的母线段上时。答案：A

79\.中压开关柜分类若按主设备与柜体配合方式可分为（）。A、间隔型，箱型；B、单母线，双母线； C、户内，户外；D、固定式，移开式; 答案：D

80\.()严禁用作低压电动机主回路的隔离电器， A、刀开关；B、开关熔断器组； C、无触点开关；D、隔离开关。答案：C

81. 自动重合闸装置，下列要求错误的是（）。A、手动断开断路器时不应动作;B、手动合闸于故障线路时允许重合一次；   C、断路器故障不应多次重合；D、在断路器不允许实现自动重合闸时，应将自动重合闸闭锁。   答案：B

81. 对 2MW 以上的异步电动机的定子绕组及其引出线的相间短路故障，按规定装设（）。A、过电流保护；B、低电压闭锁过电流保护； C、电流速断保护；D、纵联差动保护。答案：D

81. 油浸式电力变压器必须布置在民用建筑物中时，应设置防止油品流散的设施。油浸式电力变压器下面应设置储存变压器（）油量的事故储油设施。A.60；B. 80 ;C90；D.全部。答案：D

81. 标称电压超过交流 25V(方均根值）容易被触及的裸导体（但无防止进水造成有害影响）必须设置遮护物或外罩，其防护等级不应低于   GB4208—1984《外壳防护等级分类》的（)级。A.IP1X;BIP2X；C.IP31；D.IP32。答案：B

81. 视频监控系统操作者与显示设备屏幕之间的距离宜为对角线的（）倍。A、3~4； B、4~6； C、6~7； D、7~8。答案：B

81. 为防雷击电磁脉冲，当互相邻近的建筑物之间有电力和通信电缆连通时，宜将其接地装置（)。A、互相分开 20m 以上； B、互相分开 3m 以上.C、互相连接； D、互相绝缘。答案：C

81. 低温环境下不宜用的电缆是（）。A、油浸纸绝缘；B、交联聚乙烯绝缘； C、耐寒橡皮电缆；D、聚氯乙烯绝缘。答案：D

81. 供配电系统设计的正确原则之一是（）。A、变配电所应远离负荷中心；B、变配电所宜靠近负荷中心；C、只有 10kV 及以下变配电所才宜靠近负荷中心；D、lOkV  及以上变配电所，尽管条件允许，也不应靠近负荷中心。答案：B

81. 在三相四线制线路中，N 线截面选择为（）。A、不小于相线截面的  30;B、不小于相线截面；C、不小于相线截面的  200;D、N  线的允许载流量不小于最大不平衡电流，并计入谐波的影响。答案：D

81. 中断供电将造成重大政治、经济损失时，应为（）。A、一级负荷；B、二级负荷；C、三级负荷；D、—级负荷中特别重要负荷。答案：A

81. 第二类防雷建筑物的滚球半径应为（）。A、15m；B、30m; C、45m； D、60m。答案：C

92\.()是电气传动系统在阶跃扰动信号作用下的动态指标。A、动态波动量；B、超调量；C、调节时间； D、起调时间。答案：A

93. 智能化系统机房接地引下线应采用截面（）或以上的铜导体。A、4mm2；B、mm2；C、16mm2； D、25mm2。答案：D

93. 供电电压偏差允许值的时间条件是（）。A.—天中的最大偏差值；B\*—月中的最大偏差值；C.一季度中的最大偏差值；D.—年四个季度中的最大偏差值。答案：D

93. 当出线回路较多、或有并列运行要求、或有继电保护和自动装置要求时，降压变电所主变压器二次侧（10kV 或 6kV)的总开关，应采用（）。A、隔离开关； B、隔离触头； C、熔断器；D、断路器。答案：D

93. 甲等剧场的舞台照明，应为（）a.—级负荷；b.二级负荷 c.三级负荷；d.一级负荷中特别重要负荷答案：A

93. 小型银行的营业厅照明，应为（）。a.—级负荷；B 二级负荷；c.三级负荷； D.一级负荷中特别重要负荷。答案：B 100.

101. 以下关于直流电动机恒转矩调速的描述中错误的是（）。A、当磁通一定时调节电枢回路电阻的方法，属于恒转矩调速方法；B、在调速过程中，在流过固定电流（电动机发热情况不变）的条件下电动机产生的转矩维持恒定不变；C、当磁通一定时调节电枢电压的方法，属于恒转矩调速方法；D、对恒功率负载，应尽量采用恒转矩调速方法，电机容量才会得到充分利用。答案：D

101. 以下（）调速方式不属于改变转差率的调速方法。A、改变极对数；B、定子调压调速； C、串极调速；D、转子串电阻调速。答案：A

101. 继电保护、自动装置、控制、信号的二次回路线路中的操作回路，在最大负荷下，操作母线至设备的电压降，不应超过额定电压的（)。A、5； B、10 ; C、15 ,D、20。答案：B

101. 交流系统中电缆的（）耐压水平，应满足系统绝缘配合要求。A、Imin 工频；B、冲击；C、线电压； D、相电压。答案：B

101. 建筑设备监控系统中，下列信号属于 DI 点的有（）。A、冷却塔启停控制；B、空调机组工作状态； C、控制二通阀的开度； D、冷冻水流量。答案：B

101. 直流电动机改变电枢电压调速方式属于（）调速。A、变频；B、恒功率； C、恒转矩；D、改变转差率。答案：C

101. 额定电压时信号继电器的电流灵敏系数宜不小于（）。A、1.2;B、1.3;C、1.4； D、1.5。答案：C

101. 硬导体选择要按短路电流校验动稳定，与其无关的有（）。A、导体材料的最大允许应力；B、导体材料的温度系数；C、支持绝缘于间的跨距及相间距；D、三相导体排列方式。答案：B

101. 某工厂有一台同步电动机，电气参数为：额定功率 1250kW，额定电压交流三相 6kV,额定启动容量为 9MVA，电动机启动转矩与额定转矩之比为 1.1，生产机械的静阻转矩为 0.3，采用电抗器降压启动，启动电抗器每相额定电抗值为 1. 05Ω。6kV 母线短路容量为 40MVA，母线上预接负荷的无功功率为 lMvar，要求启动时母线电压不低于额定电压的 85％。电缆或导线的线路电抗忽略不计。请选择启动电抗器参数。采用电抗器降压启动后，启动回路输入的启动容量为（）（选最接近的一个数据）。A、7.13MVA；B、6.51MVA； C、5.36MVA； D、2.35MV。答案：A

101. 疏散通道上的疏散照明的照度不宜低于（）。A、0.2Ix；B、0.5lx; C、1.Olx;D、1.5Ix。答案：B 111.

112. 在直接接触防护措施中，采用遮栏或外护物时，带电部分应分布在防护等级至少为()的外护物内或遮栏之后。A、IP00； B、IP2X； C、IP3X； D、IP4X。答案：B

112. 验箅导体动热稳定用的短路电流，应为（）。A、对称短路电流；B、单相接地短路电流； C、两相接地短路电流；D、单相、两相接地短路及三相短路中最严重的短路电流。答案：D

112. 变压器过电流保护的灵敏系数最小应该等于（）。A.1.25;B.1.5;C1.75;D.2,0。答案：B

112. 某厂进口设备中有一台额定频率 f=60Hz 的三相异步电动机，其额定转速为1650r/min,现要使用额定频率为 50HZ 的交流三相电源，试计算有关参数。 A、该异步电动机运行在频率为 60Hz 交流三相电源时转差率为（）。B、0.917； C、0.083;D、0.091;D0.056。答案：B

112. 在同步电动机运行中，调整励磁电流可以调整功率因数。在任何负载下，当功率因数调整为（）时，定子电流最小。A、1； B、0；C、超前； D、滞后。答案：A

112. 在校验继电保护装置灵敏系数时，应使用（）运行方式下的短路电流。A、正常；B、最小； C、最大；D、满足负荷答案：B

112. 关于串级调速和双馈调速系统的特性，以下描述正确的是（）A、串级调速和双馈调速是将鼠笼型异步电动机转子绕纽经调速装罝接至电网；B、串级调速系统使用四象限的调速装置，双馈调速使用单象限的调速装罝；C、串级调速和双馈调速的转差功率可送回电网，属髙效调速系统；D、串级调速是有级调速系统，双馈调速为无级调速系统。答案：C

112. 低压配电室内的固定式配电屏双排背对背布置时，其屏后通道的最小宽度应不小于（）。A、1200mm；B、1300mm;C、1500mm;D、1400mm。答案：C

112. 变压器中性点接氧化锌避雷器时，则变压器中性点绝缘的工频试验电压乘以冲击系数后与氧化锌避雷器的操作冲击电流下的残压之间应有（）裕度。A、10； B、15； C、20；D、12.5。答案：B

112. 为保证一定的清晰度，LED 彩色视频显示屏的解析度（水平像素数量 X 垂直像素数量）不应小于（）。A、280X210； B、320X240； C、360X270； D、400X300.答案：B

112. 改变交流电动机的极对数可以使其有不同的转速，以下电机结构型式（）可以使交流电动机具有 4 种不同的速度。A、在定子上每相设置单一绕组，三相引出 6 个接线端子，改变其不同的接线组合；B、在定子上设置 2 套不同极对数的独立绕组，每个独立绕组只有一种接线方式；C、在定子上设置两套不同极对数的独立绕组，每个独立绕组又有不同的接线组合；D、在定子上每相设置单一绕组，三相接为星形，引出 3 个接线端子. 答案：C

112. 标称电压为 220/380V 三相系统的电源处的设备，如主配电盘一次过电流保护设备等的耐冲击电压额定值是（）。A.2.5kV；B4kV；C6kV；D.8kV。答案：C

125\.3~10kV 由金属或钢筋混凝土电杆架空线路构成的系统和所有 35、66kV 系统， 当单相接地故障电流不超过 10A 时，接地方式应采用（）。A.不接地；B 消孤线圈接地；C.低电阻接地；D.有效接地。答案：A

126. lOkV 及以下高压配电装置室，当电源从柜（屏）后进线且需在柜（屏）正背后墙上另设隔离开关及其手动操动机构时，柜（屏）后通道净宽不应小于（）。A、2.0m;B、1.8m；C、1.5m;D、1.3m答案：C

126. 某额定电压为 380V 低压交流异步电动机，采用降压启动，启动前母线电压为 380V，启动时该电动机的相电压为（），正常运行时相电压为（）。A、220V,380V； B、380V,380V; C、380V,220V； D、220V,220V。答案：A 解析：



126. 某楼层配线间连接数据信息点 150 点，数据干线采用光缆，根据 2007 年版综合布线系统工程设计规范，按照每台数据交换机（按照 24 口交换机计算）设置 1 个主干端口，再考虑备份，干线应配（）芯光纤。A、6；B、8； C、12； D、18。答案：D

126. 综合布线系统的六类线，在满足各项指标的情况下，传输带宽可达到（）。A、100MHz；B、200MHz； C、250MHz； D、300MHz。答 案 ：C

131\.后备保护是指（）。A、高频保护；B、b.母线保护；C、c.电流速断保护;D、d.当主保护或断路器拒动时，.用以切除故障的保护。答案：D

133. 某工厂有一台同步电动机，电气参数为：额定功率 1250kW，额定电压交流三相 6kV,额定启动容量为 9MVA，电动机启动转矩与额定转矩之比为 1.1，生产机械的静阻转矩为 0.3，采用电抗器降压启动，启动电抗器每相额定电抗值为 1. 05Ω。6kV 母线短路容量为 40MVA，母线上预接负荷的无功功率为 lMvar，要求启动时母线电压不低于额定电压的 85％。电缆或导线的线路电抗忽略不计。请选择启动电抗器参数。A、采用电抗器降压启动时，同步电动机端子电压相对值为（）。A、0.589；B、0.639,C、0.675; D、0.754.答案：C 

133. 沿不同冷却的路径敷设绝缘导线和电缆时，当冷却条件最坏段的长度超过（），应按该段条件选择绝缘导线和电缆的截面，或只对该段采用大截面的绝缘导线和电缆。A、3m; B、5m；C、10m； D、15m。答案：B

133. 中心点不接地的电网单相接地故障时，电网带故障继续运行的允许时间是（）。 A、2s;B、2min； C、20min； D、1~2h。答案：D

133. 为满足消防要求，变电所内需要进消防车时，消防车道的净宽度和净高度均不应小于（）。A.3.Om；B4.Om；C.3.2m;D.3.5m答案：B

133. 长途通信网、本地通信网、局域网是按（）进行分类。A、信道；B、信号；C、通信距离； D、信源。答案：C

133. 亮度的 SI 单位是（）。A、cd；B、cd/m2； C、lm/m2；D、照提（sb)。答案：B

133. 在火灾危险环境内，正常运行时有火花的和外壳表面温度较高的电气设备， 应远离()物质-A.难燃；B.非燃；C 可燃；D.不燃。答案：C

133. 控制电缆宜采用多芯电缆，应尽可能减少电缆根数，当芯线截面为 1.5mm2 时，电缆芯数不宜超过（）。A、10； B、19;C、24； D、37。答案：D

133. 电缆隧道、工作井的净高，不宜小于（）。A、1800mm；B、1900mm； C、2000mm； D、2500mm。答案：B

133. 在满足眩光限制的条件下，开敞式灯具的效率不应小于（〉。A、65 ；B、70 ； C、75 ;D、80 。答案：C

133. 在多层和高层主体建筑物的底层布置装有可燃性油的电气设备时，其底层外墙开口部位的上方应设置宽度不小于（）的防火挑檐。A、0.5m;B、1.0m;C、0.6m； D、0.9m。答 案 ：B 145.

146\.电流通过人体能引起肌肉不自觉收缩的最小电流值称为（）。A、摆晛阈;B、反应阈C、感知阈；D、心脏电流系数答案：B

148. 当 0.4/0.23kV 母线具有双电源，且电源进线总开关和母线分段开关采用低压断路器时，为便于检修低压断路器，宜采取的措施是（）。A、低压断路器的一侧装设隔离开关或隔离触头；B、低压断路器的两侧装设隔离开关或隔离触头，或釆用移开式（插拔式、手车式）低压断路器；C、禁止在低压断路器的两侧装设隔离开关；D、无需装设任何隔离电器。答案：B

148. 铅酸蓄电池直流系统接线方式一般采用（）接线方式。A.双母线分段；B 单母线分段；C.双母线；D.单母线。答案：B

148. 一般高压电器（除电流互感器〕可以使用在+20℃相对湿度为（）环境中。        A、70 ,B、80； C、85 ;D、90。答案：D

148. 某工厂有一台同步电动机，电气参数为：额定功率 1250kW,额定电压交流三相 6kV,额定电流 0.144kA,额定启动电流倍数 6 倍，电动机启动转矩与额定转矩之比为 1.1,6kV 母线短路容量为 40MVA,母线上预接负荷的无功功率为 1Mvar,要求启动时母线电压不低于额定电压的 85。选择启动方式和计算启动的有关参数。验算全压启动时 6kV 母线电压相对值为（），判断（）。A、0.87，可以采用全压启动； B、0.87，不能采用全压启动；  C、0.82,可以采用全压启动； D、0.82,不能采用全压启动。答案：D

148. 月平均电量（）及以上的电力用户电能计量应采用 0.5 级的有功电能表. A、0.5XlO6kWh;B、lX106kWh； C、2X106kWh； D、5X106kWh.答案：B

148. 有线通信网、无线通信网是按（）进行分类。A、信道；B、信号；C、通信距离； D、信源。答案：A

148. 电线穿钢管在空气中 2 根并列靠墙敷设时载流量的校正系数为（）。A、0.7;B、0.8； C、0.9;D、0.95。答案：B

148. 当梁间净距小于（）时，可不计梁对探测器保护面积的影响。A、0.5m；B、0.8m； C、1.Om； D、1.2m。答案：C

156\.1kV 以下架空低压接户线距地面的距离不应小于（）。A、2.5m；B、3.5m； C、4.5m; D、5.Om.答案：A

157\.配电线路保护用断路器，其长延时过电流脱扣器整定电流不应小于线路计箅电流的()倍。A、1.0;B、1.1;C、1.2； D、1.3。答案：A

159. 体育馆侧墙上计时记分显示屏的底部距地不宜低于（）。A、2m；B、2.5m； C、3m；D、3.5m。答案：A

159. 应急电源与正常电源之间必须采取（）的措施。A、并列运行；B、自动重合闸；C、防止并列运行； D、延时自动切换。答案：C

159. 某机械设备配用一台绕线型异步电动机，其额定功率 60kW，额定转速 590r/min，转子额定电压 330V,转子额定电流 112A，试计算该电动机有关参数。该电动机转子额定电阻为（）（选最接近的一个数据）。A、0.98Ω； B、1.70Ω； C 、 2.95Ω; D、5.13Ω。答案：B 

159. 某轧钢车间有一台额定功率 1450kW,额定转速 500r/min 的轧钢同步电动机，电动机的额定电压为 6kV,额定容量为 1.9MVA,额定启动电流倍数为 5.9 倍，额定电压下启动转矩标幺值为 1。变电所 6kV、50Hz 母线上的最小短路容量为 46MVA。启动前母线电压为額定电压 6kV，母线上的无功负载为 2.95Mvar。启动时母线允许电压标幺值为 0.85。机组的静阻转矩标幺值为 0.16。试判断电抗器降压启动方案的可行性及计算有关参数。根据同步电动机启动时的等效电路，用电抗器降压启动条件的不等式，验算本台电机（）（选最接近的一个数据)。A、4.37〉2.8，不可以采用电抗器降压启动； B、4.37〉2.8，可以采用电抗器降压启动；C、17.5>3.48，不可以采用电抗器降压启动； D、17.5>3.48,可以采用电抗器降压启动。答案：B 


控制提升卷扬机的交流接触器线圏电压为 AC220V,应选用（）与可编程序控制器连接.A、直流 220V 开关量输出模块； B、交流 24V 开关量输出模块； C、交流 220V 开关量输入模块； D、交流 220V 开关量输出模块。答案：D

159. 为开发我国西部旅游项目，拟在某山区建设一观光旅游区及架空索道。应地区建设方要求方案做设计。现况条件及要求如下(1)电源、用电负荷；1)拟利用现有的地区变电所供电。该变电所受电电压为 1OkV,馈电电压为 1OkV/380V/220 V；1600kVA 变压器已送电，二期将增建变压器。2)附近乡镇居民用电约 500kW。3)地区气象站及邮电局通信用电容量约 50kW，对电源质量要求很高。(2)旅游区除动力及照明负荷 300kW 外，尚拟建设架空索道一座。(3)拟利用二手设备 400k W 直流电动机及晶闸管变流器作为架空索道卷扬机的电动机及调速传动系统。(4) 一期工程建设中，索道卷扬传动需投入运行。按建设单位的要求，为节省投资， 拟采用已有的晶闸管整流器及整流变压器作为架空索道卷扬机的电源。目前，为给直流电动机电枢供电，已有两套三相桥式晶闸管变流器；如果现有的整流变压器一次侧、二次侧各有一个绕组，可实现的主回路接线方案为（）. A、主回路双桥串联的磁场可逆接线方式；B、主回路 12 脉动双桥并联的磁场可逆接线方式； C、交叉联结可逆接线方式；D、反并联可逆接线方式。答案：D

159. 在荷载长期作用及短时作用情况下，选择支柱绝缘子的力学安全系数应分别取().A.2.0,1.67；B2.5,1.67;C.4,2.5;D.5.3,3.3。答案：B

159. 某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流 6000V、额定容量为 460 kW、额定电流 54.5A,启动电流为额定电流的 5.6 倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为 9160A,电流互感器变比为 60/5,保护继电器采用接于两相电流差的 DL—11/100 型电流继电器，故障的相对灵敏系数为 0.5.如欲采用电流速断保护，为避开异步电动机启动电流，保护继电器的的动作电流计算值最接近（）。A、61.6A；B、59.8A；C、56.3A； D、42.3。答案：A

159. 继电保护整定计箅时，短路电流计箅的以下假设条件，（〉是不正确的。

170\.3~llOkV 屋内配电装置中，网状遮栏至带电部分之间的安全净距为 A1+lOOm m,若为板状遮栏时，则板状遮栏至 10kV 带电部分之间的安全净距应为（）.（A 1 为 125mm)A.155mm；B.180mm；C200mm；D.220mm。答案：A

171. 在爆炸性粉尘环境 10 区和 11 区内，电缆线路（）有中间接头。A、一般可以；B、严禁； C、不应； D、可以。答案：C

171. 供给一级负荷供电的两路电缆不应通过同一电缆沟或电缆隧道，当无法分开时，该电缆沟或电缆隧道内的两路电缆应采用阻燃性电缆且分别置于电缆通道两侧支架上，两路电缆应保持大于（）的距离。A、400mm； B 、 300mm; C、250mm；D、200mm.答案：A

171. 传输有线电视信号的同轴电缆，应采用可传输 862MHZ 的（）同轴电缆，如（）系列电缆。 A、視频，SYV； B、射频，SYV； C、视频，SYWV； D、射频，SYWV, 答案：D

171. 控制线与动力线共管时，当线路较长或弯头较多时控制线截面不应小于动力线截面的（）。A、10； B、15 ; C、30 ; D、40 .答案：A

175\.63kV 及以下高压隔离开关相间距离小于厂家规定尺寸时须校验（）。A、动稳定电流值；B、热稳定电流值； C、泄漏比距；D、机械荷载。答案：A

176. 在 LPZOA 或 LPZOB 与 LPZl 区交界处，在从室外引来的线路上安装的 SPD,应选用符合（）试验的产品。A、I 级分类；B、Ⅱ级分类； C、Ⅲ级分类； D、混合波。答案：A

176. 建筑设备监控系统中，下列信号属于 AI 点的有（）。A、风机启停控制；B、空调机组中过滤器的压差报警信号；   C、控制电动调节阀的开度；D、室内溫度。答案：D

176. 用户交换机的中继线数量一般可按交换机容量的（）考虑，当用户对公网话务量很大时可适当提高其比例。A、5； B、10； C、15；D、15 ~20。答案：B

176. 当额定电流 630A 以上时，推荐采用（）。A、密集絶缘型母线槽；B、空气绝缘型母线槽；C、插接式母线槽；D、滑接式母线槽。答案：A

176. 当变电所需要设置实体围墙时，其围墙高度宜不低于（），因为该高度已能阻止人翻越围墙。A、1.5m； B、1.8mC、2.2m； D、2.1m。答案：C

176. 闭路电视监控系统中，黑白图像的水平清晰度应不低于（）TVL。A、250； B、270； C、350； D、400。答案：D

176. 某标称电压为 10.5kV 配电线路实际电压为 9.5kV,为了减少线路功率损耗，计划将实际电压提高。在输送功率和负载功率因数不变的条件下，提高实际电压 1，功率损耗降低（）。A、1.97 ；B、2.0 iC、2.11 ； D、2.15 .答案：A

176. 可以兼作并联电容器组的泄能设备的是（）。A、电容式电压互感器；B、电磁式电压互感器；C、瓷绝缘结构电流互感器；D、树脂浇注绝缘结构电流互感器。答案：B

176. 在轻盐碱和炉烟污秽地区，离海岸盐场 3~10km 地区，则该地区污秽等级为（）级。A.0；B.I；CⅡ；D.Ⅲ。答案：C

176. 某轧钢车间电源频率为 50Hz,运行的一台同步电动机额定电压为 6kV,额定功率 950kW,额定转速 500r/min,则该电动机为（）对极的电动机。A、3； B、4； C、6； D、12。答案：C

176. 接地装置对地电位是（）。A、系统发生接地故障时，接地装置与大地零电位之间电位差；       B、系统发生接地故障时，接地极与大地零电位之间电位差；C、电流经接地装置的接地极流入大地时，接地极与大地零电位之间电位差；D、电流经接地装置的接地极流入大地时，接地装置与大地零电位之间电位差。     答案：D

176. 在竖井中，宜每隔约（）设置阻火隔层。A、9m；B、7m; C、6m； D、3m. 答案：B

176. 独立安装的避雷针与有线电视系统天线的水平距离应大于（）。A、1m；B、3m； C、5m； D、7m。答案：B

176. 成排布置的低压配电屏，其长度超过（）时，屏后通道应设置两个出口. A、7m；B、10m；C、6m；D、8m 答案：C

195. 负荷计箅时，电炉变压器的设备功率应为（）A.电炉变压器的额定容量；B额定功率因数下的有功功率;C.电炉的額定功率；D.电炉功率加短网损耗。答案：B

195. 某车间有一台同步电动机,额定电压 6000V，额定容量 5200kVA,额定转速 1O OOr/min,额定电流 500A,定子绕组相电阻为 0.03Ω,星形连接。其制动采用能耗制动方式，当定子由电源断开后接到星形连接的三相电阻上。根据同步机能耗制动特性曲线分析，当定子回路总电阻的标幺值为 0.4 时，制动时间最短。求在制动时间最短的条件下该同步电动机能耗制动的外接电阻值。A、按制动时间最短的要求，制动时定子每相总电阻为（）。A、2.77Ω；B、3.4Ω;C、4.8Ω;D、17.33Ω。答案：A 

195. 负荷计箅时，连续工作制电动机的设备功率应为（）。A、电动机的额定功率；B、电动机的输入功率；C、负载持续率为 25％的有功功率；D、负载持续率为 40的有功功率。答案：A

195. 发光强度的单位是（）。A、1m;B、cd；C、cd/m2； D、lx。答案：B

195. 根据安全防范工程技术规范，银行营业场所的数据、图像、声音等记录资料的保留时间，应满足安全管理需要，至少应保留（）天。A、7； B、15； C、20； D、30。答案：D

195. 在 TN-C  系统中，PEN  线（保护中性线）上装设开关设备的规定是（）。A、PEN 线严禁接入开关设备；B、PEN 线应接入开关设备；C、需要时，PEN 线可接入开关设备； D、PEN 线允许接入开关设备。答案：A

195. 低压配电系统导体截面选择，下列说法中不正确的是（）。A、线路电压损失应满足用电设备正常工作和启动时端电压的要求；B、按敷设方式及环境条件确定的导体载流量不应小于计算电流；       C、导体最小截面应满足机械强度的要求；D、软导线满足动稳定和热稳定的要求。答案：D

195. 总等电位连接主母线的截面应大于装置最大保护线截面的一半，并不应小于铜导线（）。A、16mm2； B、10mm2C、6mm2； D 、 4mm2 答案：C

195. 下列不同类型电动机中，（）负载增加时，电动机转速下降最小。A、同步电动机；B、他励直流电动机； C、串励直流电动机； D、异步电动机。答案：A

195. lOkV 及以下变电所的 100~1000kVA 可燃油油浸变压器外廓与变压器室门的最小净距应不小于（）。A 、 500mm B 、 600mm C、800rnm，D、700mm答案：C

195. 配电室、变压器室、电容器室的门应向外开。相邻配电室之间有门时，该门应双向开启或向（）开启。A.高压方向；B 低压方向；C.左侧方向；D.右侧方向。答案：B

195. 设计所选用的导体，其长期允许电流（）。A、应计及故障时转移过来的负荷B、不得小于该回路的最大持续工作电流。   C、1.3 倍于正常工作电流；D、2 倍于正常工作电流。答案：B

195. 高压配电装置软导线截面选择的一般原则为（）。A、根据回路负荷电流选择；B、根据电晕放电条件选择； C、根据腐蚀气体影响选择； D、A+B+C。’答案：D

195. 供笼型电动机（直接起动）的末端回路，用 aM 型熔断器保护，其熔体额定电流不应小于电动机额定电流的（）倍。A.1.05~1.10;B.1.5~2.3;C2.5~3.5;D. 3.5~4.5。答案：A

当整流变压器二次为 Y 联结时，二次线电压为（）。A、760V；B、670V； C、439V; D、230V.答案：A

210. 在进行城市电力规划时，直埋电力电缆与热力管沟交叉，加隔热层保护后允许的最小安全距离为（）。A、0.5m;B、1.5m； C、0.8m，D、0.25m。答案：D

210. 某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流 6000V、额定容量为 460 kW、额定电流 54.5A,启动电流为额定电流的 5.6 倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为 9160A,电流互感器变比为 60/5,保护继电器采用接于两相电流差的 DL—11/100 型电流继电器，故障的相对灵敏系数为 0.5.该异步电动机应当设置的继电保护装置是()。A、过负荷保护；B、电流速断保护； C、低电压保护；D、纵联差动保护。答案：B

210. 亮度的 SI 单位是（）。A、cd；B、cd/m2； C、lm/m2；D、照提（sb)。答案：B

210. 在 TN 及 TT 系统接地型式的低压电网中，三相配电变压器的接线组别宜选用（）。A、YynO； B、Dynll； C、Ydll； D、YNdll.答案：B

210. 感烟探测器安装时的倾斜角不应大于（）。A、15°；B、25°； C、35°； D、45°。答案：D

210. 针对电梯井、升降机井的火灾探测器宜设在（）。A、电梯井、升降机井的顶板上；B、电梯井、升降机井的侧墙上；C、电梯井、升降机井的上方的机房顶棚上；    D、电梯、升降机轿厢下方。答案：C

210. 变电所操作电源中弱电控制的电压一般为（）。A、72V 及以下；B、48V 及以下； C、24V 及以下； D、12V 及以下. 答案：B

210. 对厅堂、办公室、卧室、教室、客房宜选用的火灾探测器是（）。A、定温火灾探测器； B、感烟火灾探测器； C、火焰火灾探测器； D、差温火灾探测器。答案：B

210. 标称电压为 220/380V 三相系统中配电线路和分支线路的设备绝缘耐冲击过电压类别应为（）类。A.I;BⅡ;C.ⅢD.IV.答案：C

210. 在设计和选择给晶闸管变流装置供电的整流变压器时，以下原则（）是错误的.A、整流变压器短路机会较多，因此，变压器的绕组和结构应有较髙的机械强度，      在同等容量下，变流变压器的体积应比一般电力变压器大些；B、变流变压器的漏抗可限制短路电流，改善电网侧的电流波形，因此，变压器     的漏抗可略大一些；C、一般的阻抗电压考虑在   2~4范围内；D、由于晶闸管装置发生过电压的机会较多，因此，整流变压器应就有较高的絶     缘强度答案：C

210. 接在电动机控制设备电动机侧的电容器的额定电流，不应超过（).A.电动机额定电流；B 电动机额定电流的 0.9 倍；C.电动机励磁电流；D.电动机励磁电流的 0.9 倍。答案：D

210. 计算高压网络短路电流广泛采用的方法是（）。A、标幺值计算方法；B、有名值计算方法；C、短路功率计算方法； D、用电压除以电抗。答案：A

210. 旁路回路的持续工作电流为（）。A、需旁路的回路最大额定电流；B、需旁路的主变压器回路额定电流；  C、需旁路的电源回路额定电流；D、需旁路的出线回路最大负荷电流; 答案：A

210. 电力配电箱进线处宜装设（）。A、隔离开关；B、带瞬时过电流脱扣器的断路器；C、熔断器；D、带短延时过电流脱扣器的断路器。答案：A

210. 一般正常情况下，同一路径高压电力电缆根数在（）根以上时可采用电缆隧道敷设。在特殊情况下，电缆根数虽少，也可以采用电缆隧道敷设。A、8； B、10； C、15； D、6。答案：C

210. 关于可编程序控制器的工作原理，叙述错误的是（）。A、PLC   的工作过程一般可分为三个主要阶段：输入采样阶段、用户程序执行阶段和输出刷新阶段；B、PLC  以中断工作方式，根据外部中断请求读入所有输入模块的状态和数据， 并存入输出映象区的寄存器中；C、在用户程序执行过程中，输入映象区的状态和数据不会发生变化；D、输入采样和输出刷新所需要的时间取决于所连接 I/O 点数多少。答案：B

210. 下面关于高压电器过载能力说法正确的是（）。A、1.05 倍电器额定电流；B、1.3 倍电器额定电流； C、2 倍电器額定电流；D、没有明确的过栽能力。答案：D

210. 甲类厂房、可燃材料堆垛、甲、乙类液体储罐与架空电力线的最近水平距离不应小于电杆（塔）高度的（）倍。A、2.5； B、2.0； C、1.5；D、1.2。答案：C

210. 某钢铁厂由发电厂用架空线供一路 llOkV 电源，输电线路长 9.71km，导线电阻为 0.103n/km,该线路输送的有功功率为  50836kW,电力线路输送负荷的平均功率因数为 0.87，该线路功率损耗为（）.A、0.282kWB、282kW； C、345kW； D、370kW。答案：B

232. 中断供电将造成大量人员集中的重要公共场所秩序严重混乱时，应为（）。a.一级负荷；B 二级负荷；c.三级负荷；d.—级负荷中特別重要负荷。答案：A

232. 扩声系统的基本功能是将声源的信号（）。A、传播；B、放大； C、混合； D、录制。答案：B

232. 大型医院的医务人员呼叫系统的显示装置不应设在（）。A、门诊区；B、病房区； C、手术区； D、后勤区。答案：C

232. 在防雷击电磁脉冲时，当建筑物或房间的自然构件诸如金属支撑物、金属框架或钢筋混凝土的钢筋等构成一个格栅形大空间屏蔽体时，对穿人这类屏蔽的导电金属物正确的处理方法是（）。A.导电金属物单独接地；B.导电金属物与自然构件就近作等电位联结；C 导电金属物作屏蔽；D.导电金属物与自然构件绝缘。答案：B

232. 接地线是（）。A.埋入地中并直接与大地接触的金属导体,B 电气装置的接地端子与接地极连接用的金属导电部分；C.接地线和接地极的总合；D.由垂直和水平接地极组成的接地网。答案：B

232. 某 35kV 电网最小短路容量为 350MVA,实測电网中 11 次谐波电流为 7.2A,问该电网 11 次谐波电流的允许值为（）。电网的实际 11 次谐波电流（)允许值（3 5kV 电网基准短路容量注入公共连接点的 11 次谐波电流允许值为 5.6A).A、5.6A,超出；B、7.84A,不超出； C、4.OA,超出；D、10.19A,不超出。答案：B

239\.11OkV 有载调压变压器，调整范围通常为（）。A.15；B.20；C25；D.30。答案：D

240. 智能化系统机房工程范围一般不包括（）。A、电话交换机房；B、配电间；C、网络机房；D、有线电视前端设备机房。答案：B

240. 高层建筑中的避难层应设消防专用电话分机或电话插孔，其间距不应大于（）。 A、15m；B、20m； C、25m； D、30m。答案：B

240. 下列探测器的设置，符合要求的是（）。A、2.6m 宽的内走道顶棚设置感烟探测器，安装间距为  16m； B、探测器至墙壁、梁边的水平距离不小于 O.5m；C、探测器倾斜安装时，倾斜角不大于 50°；D、探测器至空调送风口边的水平距离不小于 1.4m，答案：B

240. 中断供电将造成主要设备损坏、大量产品报废、连续生产过程被打乱需要较长时间才能恢复时，应为（）。a.一级负荷；B 二级负荷；c.三级负荷；d.—级负荷中特别重要负荷。答案：B

240. 某轧钢车间有一台额定功率 1450kW,额定转速 500r/min 的轧钢同步电动机， 电动机的额定电压为 6kV,额定容量为 1.9MVA,额定启动电流倍数为 5.9 倍，额定电压下启动转矩标幺值为 1。变电所 6kV、50Hz 母线上的最小短路容量为 46MVA。启动前母线电压为額定电压 6kV，母线上的无功负载为 2.95Mvar。启动时母线允许电压标幺值为 0.85。机组的静阻转矩标幺值为 0.16。试判断电抗器降压启动方案的可行性及计算有关参数。根据等效电路，按母线电压水平核算此电动机采用电抗器启动时，与母线允许电压标幺值有关的计算系数为（）。A、1.24； B 、 5.25; C 、 7.00; D、10.0。答案：C

240. 以下电话交换系统中继方式图（见图 15-2)属于（)中继方式。A、DOD2+BID； B、DOD1+DID； C、DOD2+DID；D、D0D1+DID+BID。答案：C

248\.35~llOkV 变电所采用内桥接线时，为了在检修进线断路时保证不中断线路供电，常在进线断路器的外侧增设带两组隔离开关的跨条，请问在跨条上设置两组串联的隔离开关的目的是（）。A、互为备用；B、可选用较低额定电压的隔离开关；  C、可选用较低額定电流的隔离开关；D、检修隔离开关时，不至于要求两回进线全部停电 答案：D

250. 控制中心报警系统宜用于（）保护对象。A、一级和二级；B、一级、二级和三级； C、特级、一级；D、特级。答案：C

250. 银行、大型博物馆的防盗报警系统，应为（)a.一级负荷；b.二级负荷；c.三级负荷；d.一级负荷中特别重要负荷.答案：D

250. 某轧钢车间有一台额定功率 l450kW，额定转速 500r/min 的轧钢电动机，电动机的额定电压为 6kV,额定容量为 1.9MVA,额定启动电流倍数为 5.9 倍，额定电压下启动转矩标幺值为 1。变电所 6kV、50Hz 母线上的最小短路容量为 46MVA。启动前母线电压为额定电压 6kV，母线上的无功负载为 2.95Mvar,启动时母线允许电压标幺值为 0.85。机组的静阻转矩标么值为 0.16。试选择启动方式，计算有关参数。采用自耦变压器启动时，为保证启动时母线电压降不大于 15，自耦变压器的变比应大于（)(选最接近的一个数据）。A、0.85;B、0.49;C、0.32; D、0.15。答案：B

250. 利用单颗地球同步通信卫星的通信距离可达（）。A、1OOOOkm；B、15000km； C、18000km； D、20000km。答案：C

250. 省级电视台、广播电台的电子计算机系统，应为（）。a.一级负荷；B 二级负荷；c.三级负荷；d.—级负荷中特别重要负荷。答案：D

255\.3~11OkV 屋内配电装置的安全净距中，C 值的适用范围是（）。A、带电部分至接地部分之间；B、不同相的带电部分之间；C、无遮拦棵导体至地（楼）面之间；   D、网状遮栏至带电部分之间.答案：C

256. TN   系统供给手握式或移动式电气设备的末端线路或插座回路，接地故障保护切断故障回路的时间不应大于（）。A、0.4s; B、1.5s;C、5s;D、15s。答案：A

256. 采用能耗制动时，交流笼型异步电动机和绕线型异步电动机可在交流供电电源断开后，立即向定子绕组（可取任意两相绕组）通入（），以便产生制动转矩。A、直流电流；B、单相交流电流； C、三相交流电；D、脉冲电源。答案：A

256. llOkV 及以上中性点直接接地的电力网中，变压器中性点直接接地运行，对外部发生单相接地故障，应装设（〉。A、零序电流保护； B、零序电压保护；C、C 零序电流电压保护；D、复合电压启动过电流保护。答案：A

256. 对 BAS 而言，用于热工检测控制的常用开关量仪表不包括（）。A、温度开关；B、流量开关； C、照度开关； D、压差开关。答案：C

256. 用电单位内部、邻近的变电所之间，设置联络线的正确原则是（）。A、宜设置低压联络线；B、禁止设置低压联络线； C、必须设置低压联络线； D、不宜设置低压联络线。答案：A

256. 安防监控中心应（）。A、设置在一层，并设直通室外的安全出口；    B、设置为禁区；C、设置在防护区内； D、设置在监梘区内。答案：B

256. 蓄电池室内应有运行检修通道，通道两侧均装设蓄电池时，通道宽度不应小于 ().A.1200mm；B1000mm；C.800mrn；D.600mm.答案：B

256. 自容式铝包充油电缆，允许弯曲半径可按电缆外径的（）倍计箅。A、6；B、20;C、12； D、15。答案：B

256. 断路器的跳、合闸回路中的电流启动、电压保持的防跳继电器，其电流自保持线圈的额定电流宜不大于跳、合闸绕组额定电流的（）。A.50；B.60       ,C70 ; D.80。答案：A

256. 导体采用多导体结构时，其长期允许载流量为（）。A、各分导体载流量的代数和；B、各分导体载流量的加权和；C、应计及邻近效应和热屏蔽对载流量的影响；    D、应计及集肤效应和热屏蔽对载流量的影响。答案：C

256. 相线截面为 16mm2 及以下时，相同材质的 PE 线截面不应小于相线的（）。A、50 ;B、100 ;C、按谐波电流确定；D、按接地故障电流确定. 答案：B

256. LED 视频显示屏的上、下垂直视角不应小于（）的范围。A、+10°,-10°,B、+20°,—20°； C、+10°,—20°； D、+20°,—10°。答案：C

256. 电压为 llOkV 的电器和金具，在（）倍最高工作相电压下，晴天夜晚不应出现可见电晕。A.1.05；B.1.1,C1.2；D.1,3。答案：B

256. 某低压交流异步电动机额定电压 Un,采用延边三角形降压启动方式，电动机定子抽头比 K=a/b=1/2，启动电压为（）A.0.50Un;a0.75Un；C.0.43Un；D.0.66 Un.答案：B

271. LED 视频显示屏的水平视角不应小于（）的范围。A、±45°；B、±50°； C、±55°；D、±60°。答案：B

271. 交流接触器加装节电器后，将操作电磁系统（），可减少铁芯和短路环中功率损耗，取得较高的节电效果。A、由交流操作改为直流吸持; B、由直流线圈改为交流线圈C、由 220VAC 改为 380VAC;D、由铝导线改为铜导线。答案：A


271. 用熔断器保护的（）可不验箅热稳定，但动稳定仍应验箅。A、电压互感器；B、高压电器；C、限流电抗器； D、母线。答案：B

271. 风机水泵类负载属于（).A、转矩与转速平方成比例的负载；B、恒转矩负载；C、转矩与转速成比例的负载；  D、恒功率负载。答案：A

271. lOkV 及以下高压配电室内，当手车式开关柜双排面对面布置时，其柜前操作通道最小宽度应不小于（）。A、双车长庋+900mm; B、双车长度+700mm;C、双车长度+800tnm; D、双车长度+600mm。答案：A

271. 综合布线配线子系统配线电缆长度不应超过（）。A、无限制；B、1OOm； C、90m;D、80m。答案：C

271. 某车间有一台同步电动机,额定电压 6000V，额定容量 5200kVA,额定转速 1O OOr/min,额定电流 500A,定子绕组相电阻为 0.03Ω,星形连接。其制动采用能耗制动方式，当定子由电源断开后接到星形连接的三相电阻上。根据同步机能耗制动特性曲线分析，当定子回路总电阻的标幺值为 0.4 时，制动时间最短。求在制动时间最短的条件下该同步电动机能耗制动的外接电阻值。按制动时间最短的要求，制动时每相定子应接入的能耗制动电阻为（）。A、17.3Ω；B 、 4.77Ω； C 、 3.37Ω； D、2.74Ω。答案：D

271. 某厂进口设备中有一台额定频率 f=60Hz 的三相异步电动机，其额定转速为1650r/min,现要使用额定频率为 50HZ 的交流三相电源，试计算有关参数。这台额定频率为 60Hz 的三相异步电动机的同步速 n。为（）。A、900r/min;B、1000r/min； C、1500r/min； D、1800r/min,答案：D

271. 无励磁调压变压器，调整范围通常在（）以内。A.±2.5;B.±5;C±7;D.±10 答案：B

271. 对自动投入装置，要求错误的是（）。A、保证备用电源投入后工作回路才断开；B、手动断开工作回路，不起动自动投入装里；    C、只动作一次；D、备用电源投于故障上必要时应使保护加速动作。 答案：A

271. 应装失步保护的电动机为（）。A、1MW 及以上异步电动机；B、2MW 及以上异步电动机； C、同步电动机；D、2MW 及以上同步电动机答案：C

271. 荧光灯的光通量，约与其端电压的（）次方成正比。A、1;B、2； C、3;D、4答案：B

271. 同型号的固定式低压配电装置，当布置不受（场地）限制，且屏后需要有操作通道时，双排面对面布置的配电室最小宽度比双排背对背布置的（)A.大；B 相等；C.大一个屏的深度；D.小。答案：D

271. 对于电气设备动、热稳定的校验，以下说法不正确的是（）。A、开关类设备必须校猃热稳定和动稳定；B、互感器类设备必须校验热稳定和动稳定；   C、绝缘子不需校验热稳定；D、消弧线圈不需校验热稳定和动稳定。答案：B

271. —台断路器资料显示其端子允许荷载为 1000N,安全系数为 3.5,那么这台断路器端子所能承受的在正常运行和短路时的最大作用力为（）。A、3500N； B、1000N； C、285N； D、1500N。答案：B

271. 为了减少噪声对工作场所和附近居民的影响，在屋内距高压电器 2m 处非连续性噪声水平不应大于（）。A、70dB；B、80dB;C、90dB； D、lOOdB。答案：C

271. IT 系统的外露可导电部分为单独（或成组）接地，发生第二次接地故障时，切断故障回路应符合（）系统接地故障保护要求。A.TN；B.TT；CIT；D.TN 和 T T。答案：B 

291. 某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流 6000V、额定容量为 460 kW、额定电流 54.5A,启动电流为额定电流的 5.6 倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为 9160A,电流互感器变比为 60/5,保护继电器采用接于两相电流差的 DL—11/100 型电流继电器，故障的相对灵敏系数为 0.5.验算电流速断保护装置灵敏系数为（）。A、8.8、符合要求；B、8.8、不符合要求； C、1.5、符合要求；D、1.5、不符合要求。答案：A

291. 大电流三相母线不对称排列的条件下，对可不采用换位措施的描述，错误的是（）。A、不平衡电压不超过 2。B、单回距离不超过 300~400m 时； C、夹固的封闭母线；D、支持点适应加装伸缩接头。答案：D

291. 以下关于直流电动机恒功率调速的描述中错误的是（）。A、当电枢电压一定时减弱磁通的调速方法就属于恒功率调速方法；       B、当磁通一定时调节电枢回路电阻的方法，属于恒功率调速方法；C、在固定额定电流的条件下电动机输出的额定功率维持不变；D、如果电动机的恒功率调速范围和负载要求的恒功率范围一致电动机的容量最小。答案：B

294\.35kV 及以下的直埋电力电缆与地下压力水管、自流水管、热力管、压缩空气管、事故排油管、明沟沟底相互交叉的最小垂直净距应不小于（）A、0.2m； B、0.5m; C、0.4m;D、0.3m。答案：B

295. 供轻载直接起动的笼型电动机的末端回路，用断路器保护，其长延时过电流脱扣器整定电流不应小于电动机额定电流的（）倍。A、1.0；B、1.1;C、1.3;D、1.6。答案：A

295. 建筑设备监控系统中，下列信号属于 AO 点的有（）。A、水泵启停控制；B、空调机组中防冻开关信号；C、水泵变頻控制； D、室内湿度。答案：C

295. 负荷计箅时，用电设备组的设备功率（）A.应包括备用设备；B 宜包括备用设备；C.宜包括部分备用设备；D.包括备用设备不应。答案：D

295. 综合布线干线子系统宜布置在（）中。A、电梯井；B、供水、供暖竖井； C、强电竖井；D、弱电竖井。答案：D

295. 下列高压设备中，一般只在屋外使用的是（）。A、高压断路器；B、高压负荷开关； C、高压隔离开关；D、跌开式高压熔断器。答案：D

295. 某工厂有一台 10kV、3200kW 异步电动机，生产过程中易发生过负荷且不允许自启动，下列（)继电保护装置不需要设置。A、纵联差动保护； B、过负荷保护；C、低电压保栌；D、电流速断保护。答案：D

多选题
1. 对各种髙压电器的选择最通用和最基本的条件是（）。A、按额定电压选用；B、按机械荷载、绝缘水平选用；C、按额定电流、额定容量和额定开断电流选用；    D、要考虑短路稳定性。答案：AB

1. 按机械强度要求，继电保护、自动装置、控制、信号的二次回路线路，铜芯控制电缆或绝缘导线的芯线最小截面为（）。A、弱电回路：不应小于 1.5mm2; B、弱电回路：不应小于 0.5mm2;C、强电控制回路,不应小于 1.5mm2;D、强电控制回路：不应小于 2.5mm2。答案：BC

1. 在具备自动控制的生产线上，操作站系统是用来对工艺控制过程进行操作管理和监视的一种人机接口装置。下列（）是操作站系统必需考虑的要求. A、应能对生产工艺过程显示和管理；B、应能适应工厂生产现场的恶劣环境；C、对过程信号、画面刷新等实时快速响应； D、操作站必须设在现场设备附近。答案：ABC

1. 事故放电末期冲击电流应考虑（）。A、最大一台断路器的合闸电流；B、母差保护动作跳开多台断路器；C、两台断路器以间隔大于 0.25s 合闸，不按同时考虑；D、变电所装有备用电源自动投入，有可能出现两台或多台断路器合闸的情况，     应根据具体情况确定。答案：AD

1. 绕组联结为 Dynll 的变压器，其二次侧发生单相短路时，下列说法（）是正确的。A、一次侧三相均有电流； B、一次侧仅两相有电流；C、一次侧无电流的相别为短路相别的超前相；    D、一次侧无电流的相別为短路相别的滞后相。答案：BC

1. 当采用交流操作的保护装置时，变压器的瓦斯保护和中性点非直接接地电力网的接地保护，可由（）取得操作电源，亦可增加电容储能电源作为跳闸的后备电源。A.电压互感器；B 变电所所用变压器；C 硅整流;D.电池装置。答案：AB

1. 相线对地标称电压为 220V 的 TN 系统配电线路的接地故障保护，其切断故障回路的时间应符合下列（）规定。A、配电线路或仅供给固定式电气设备用电的末端线路不宜大于 0.8s;B、供电给手握式电气设备和移动式电气设备的末端线路或插座回路不应大于 0. 4sC、配电线路或仅供给固定式电气设备用电的末端线路不宜大于 5s;D、供电给手握式电气设备和移动式电气设备的末端线路或插座回路不应大于    5 s.答案：BC

1. 频闪效应很小的光源（含镇流器）有（）。A、配节能电感镇流器的荧光灯；B   配电子镇流器的荧光灯； B、高频无极灯；C、发光二极管（LE D、。答案：BCD

1. 柴油发电机房应采用耐火极限时间不低于（）的隔墙和（）的楼板与其他部位隔开。A.l.Oh；B1.2hC.1.5h；D.2.Oh。答案：CD

1. 高层建筑中，下列属于一类高层建筑的有（）。A、建筑高度 52m 的综合楼；B、建筑高度 48.5m 的普通科研楼； C、藏书 110 万册的图书馆；D、每层建筑面积 1100m2 的展览楼。答案：ACD

1. 出入口控制系统主要由（）及相应软件组成。A、识读部分；B、传输部分；C、管理/控制部分； D、执行部分。答案：ABCD

1. 不同回路、不同电压、不同电流种类的导线，不得穿入同一根管内。伹下列（）情况除外。A、标称电压为 50V 以下回路； B、同一花灯的几个回路；C、一台电机的所有回路（包括操作回路）；D、工作照明与亊故照明线路。答案：ABC

1. 在供配电设计中，为满足电网对用户功率因数的要求，首先应采取措施提高用户的自然功率因数，提高用户自然功率因数的正确措施为（）。A、正确选择电动机和变压器容量，避免"大马拉小车”；     B、降低供配电线路的感抗C、选用阻抗电压较大的变压器；D、工艺条件适合时，用同步电动机取异步电动机. 答案：ABD

1. 在用标幺值计算短路电流的总阻抗时，下列要求正确的是（). A、所有阻抗必须换算到同一基准容量下的标幺值；B、各电器元件直接用样本上的标幺值；C、基准电压用各元件所在级的平均电压；   D、基准电压用各元件所在级的标称电压。答案：AC

1. 架空线接户线的对地距离不应小于（）。A、10kV 高压接户线为 4.5m；B、lkV 以下低压接户线为 2.5m；C、低压接户线至路面中心的垂直距离（通车道）5m;D、低压接户线至路面中心的垂直距离（人行道）3.5m。答案：ABD

1. 各防雷类别的高层建筑物应采取防雷电侧击的保护措施，下列正确的是：应将()及以上外墙上的栏杆、门窗等较大的金属物与防雷装置连接。A、一类防雷建筑物 30m;B、二类防雷建筑物 45m; C、三类防雷建筑物 50m; D、其他防雷建筑物 60m。答案：AD

1. 应计量无功电能的回路有（）。A、1lOkV 变压器高压侧；B、厂用 6kV 线路； C、1lOkV 线路；D、1OkV 并联电容器。答案：ACD

1. 中性点非直接接地系统中 35/10kV 变电所，选择变压器中性点的阀型避雷器的参数。5kV 时的残压（变压器内绝缘冲击试验电压 91kV)小于（）。A、79kV;B、83kV； C、85kV； D、87kV。答 案 ：B 解析：

20\.35~llOkV 变电所的主控制室顶棚到楼板面的净高，下列符合规范的是（）。 A、当控制室内仅安装控制屏时宜采用 3.4~4.0m;B、当控制屏与继电器屏合在一起布置在控制室内时宜采用 3.8~4.4m; C、当在控制室内装设空调时可适当降低净空高度；D、当在控制室内装设空调时应适当增大净空高度。 答案：ABC

21. 电力电缆宜采用隧道敷设的条件是（）。A、电缆数量多（18 根以上）、电缆沟不足以容纳时； B、防火要求高的地区；C、电缆数量较多穿越公路、狭路地段；D、电缆数量较多、经常有地面水溢流的地区。答案：ACD

21. 下列属于第二类防雷建筑物的是（）。A、省级重点文物保护的建筑物及省级档案馆；B、预计雷击次数大于 0.06 次/年的部、省级办公建筑物及其他重要或人员密集的公共建筑物；C、预计雷击次数大于 0.3 次/年的住宅、办公楼等一般性民用建筑物；D、年平均雷暴日大于 15 天/年的地区，高度在 20m 及以上的烟囱、水塔等孤立的高耸建筑物。答案：BC

21. 信息技术装置接地和等电位联结的一般要求包括（）。A、建筑物的总接地端子通常能用于功能性接地；B、信息技术装置的功能性接地可利用其供电回路的保护导体； C、信息技术装置的功能性接地不得利用其供电回路的保护导体；D、建筑物的总接地端子可通过连接一根接地干线加以延伸，以使信息技术装置     以尽可能短的距离与其联结和/或接地.答案：ABD

21. 发生单相接故障时，能带故障继续运行 1~2h 的中性点接地方式是（）。A. 直接接地；B 经低电阻接地；C.经消弧线围接地；D.不接地。答案：CD

21. 并联电容器装置中，电容器型式选择的原则是（）。A、不应选用单台容量在 500kvar 及以上的电容器；B、可选用单台容量在 500kvar 及以上的电容器；C、低压电容器宜采用自愈式电容器；D、低压电容器不宜采用自愈式电容器。答案：BC

21. 关于变压器效率，以下说法()是正确的。A、变压器效率与变压器负荷和损耗有关；B、变压器效率与负荷功率因数无关；C、当变压器负载系数为有功经济负载系数时，变压器效率最高；       D、当变压器负载率大于 85时效率最高。答案：AC

21. 对于楼层弱电间（弱电竖井），下列作法正确的有（）。A、采用丙级的防火门；B、设有综合布线机柜时，房间使用面积 4m2； C、与强电竖井分别设置；D、上下位置垂直对齐。答案：ACD

21. 以下原则（）符合低压电动机的启动器（包括启动控制电器及过载保护电器） 与短路保护器的协调配合要点。A、在过栽保护器与短路保护器两条时间一电流特性曲线交点所对应的电流（大      致相当于电动机堵转电流）以下，短路保护器不应动作；B、电动机回路上的电流大于电动机堵转电流时，短路保护电器应在过载保护电     器动作之前动作；C、电动机回路上的电流大于电动机堵转电流时，过载保护电器应在短路保护电器动作之前动作；D、1类配合为启动器短路情况下不应对设备和人身造成危害，且应能继续使用。答案：AB

21. 终端变电所中限制短路电流的措施有（）。A、变压器分列运行；B、在变压器回路上装设电抗器；  C、在送出线回路上装设电抗器；D、采用高阻抗变压器. 答案：ABCD

21. 对于智能化系统机房，下列作法正确的有（）。A、不设于厕所、浴室或其他经常积水场所正下方，不与上述场所相贴邻；        B、做等电位联结；C、设置于变电站旁边；D、空调风管干线在机房内穿过。答案：AB

21. 下列条件中（）符合爆炸性粉尘环境的电力设计规定。A、宜将电气设备和线路，特别是正常运行时能产生火花的电气设备布置在爆炸      性粉尘环境以外；B、事故易发地点必须装设局部照明灯和插座；C、爆炸性粉尘环境内，有可能过负荷的电气设备，应装设可靠的过负荷保护；D、在爆炸性粉尘环境采用非防爆型电气设备进行隔墙机械传动时，安装电气设     备的房间应采用非燃烧体的实体墙与爆炸性粉尘环境隔开。答案：ACD

21. 关于不同接地系统的兼容性，正确的是（）。A、同一建筑物内宜采用 TN 系统或 TT 系统中的一种；B、同一建筑物内 IT 系统不能和 TN 系统或 TT 系统兼容；C、同一变压器供电范围内 IT 系统不能和 TN 系统或 TT 系统兼容； D、同一变压器供电范围内 TN 系统和 TT 系统不能兼容。答案：AC

21. 直埋敷设电缆相互之间最小距离应为（）。A、1OkV 及以下电力电缆之间平行为 0.1m;B、1OkV 及以下电力电缆之间平行为 0.25m; C、1OkV 以上电力电缆之间平行为 0.25m； D、1OkV 以上电力电缆之间交叉为 0.5m。. 答案：ACD

21. 导线敷设处的环境温度，应采用下列温度值（）。A、a.直埋电缆，采用敷设处历年最热月的月平均温度；B、b.敷设在空气中的裸导体，屋外采用该地区最热月的平均最高温度； C、c.敷设在空气中的裸导体，屋内采用该地点最热月的平均最高温度； D、d.敷设在空气中的裸导体，屋内采用该地点设计通风溫度。答案：ABD

21. 采用接地故障保护时，在建筑物内应将下列（）导电体作总等电位连接。采用接地故障保护时，在建筑物内应将下列（）导电体作总等电位连接。A.PA、PEN 干线；B、电气装置接地极的接地干线；C、建筑物内的水管、煤气管、采暖和空调管道等金属管道；      D、条件许可的建筑物金属构件等导电体。答案：ABCD

21. 低压配电宜采用放射式配电的条件是（）。A.用电设备容量大；B 负荷性质重要；C.用电设备大部分为中、小容量；D.有特殊要求的车间或建筑物内。答案：ABD

21. 可作为一级负荷中特别重要负荷的应急电源的应是（）。A、独立于正常电源的发电机组；B、供电网络中与正常电源接于同一母线的第二回馈电线路；      C、供电网络中独立于正常电源的专用馈电线路；D、蓄电池、干电池等不受正常电源故障影响的贮能设备。  答案：ACD

21. 采用需要系数法求某办公楼的计箅负荷.已知数据见表 3-4。有功功率同时系数取 0.85;无功功率同时系数取 0.95。该大厦计箅负荷的视在功率约为（）。A、2730kVA； B、3150kVA； C、3570kVA； D、3990kV。答案：C 

21. 架空线路与架空线路跨越时最小垂直距离为（）。A、35kV 线路跨越 10kV 线路时为 3.0m;B、10kV 线路跨越 10kV 线路时为 2.0m；C、10kV 线路跨越 lkV 以下线路时为 1.Om； D、lkV 以下线路跨越 lkV 以下线路为 1.Om。答案：ABD

21. 某建筑总髙度为 23m,每层建筑面积为 2200m2 的商场宜采用（）。A、区域报警系统；B、集中报警系统；C、控制中心报警系统； D、不确定。答案：AB

21. 对 3kV 及以上的并联补偿电容器组的（〉故障及异常运行方式，应装设相应的保护装置。A、电容器内部故障及其引出线短路；B、电容器組和断路器之间连接线短路；C、电容器组中某些故障电容器切除后所引起的过电压；     D、电容器组的单相接地。答案：ABCD

21. 电缆夹层的净空高度不得小于（），但不宜大于（）。A、1800mm；B、2000mm； C、2600mm； D 、 3000mm, 答案：BD

21. 有关接于公共连接点的每个用户引起该点正常电压不平衡度允许值的规定， 以下叙述（）是正确的。A、允许值一般为 1.3;B、根据连接点的负荷状况可作适当变动，但允许值不超过 1.5;C、根据连接点的负荷状况可作适当变动，但必须满足允许值为 2，短时不得超过 4的規定；D、允许值不得超过 1.3. 答案：AC

44\.3~llOkV 屋内配电装置的安全净距中，A2 值的适用范围为（）. A、带电部分至接地部分之间；B、不同相的带电部分之间；C、断路器和隔离开关的断口两側带电部分之间D、无遮拦棵导体至地面之间。答案：BC

45. 下列建筑物内应急照明的照度要求（）是正确的。A、疏散走道的地面最低氷平照度不应低于 0.5lx；B、人员密集场所内的地面最低水平照度不应低于 l\_51x; C、C 楼梯间内的地面最低水平照度不应低于 5.Olx；D、消防控制室、消防水泵站的消防备用照明应保证正常照明照度的   70。答案：ABC

45. 非铠装电缆用于（）时，应采用具有机械强度的管或罩加以保护。A、非电气人员经常活动场所的地坪以上 1m 范围，地中引出的地坪下 0.3m  深电缆区段；B、非电气人员经常活动场所的地坪以上 2m 范围，地中引出的地坪下 0.5m  深电缆区段；C、非电气人员经常活动场所的地坪以上 2m 范围，地中引出的地坪下 0.3m  深电缆区段；D、可能有载重设备移经电缆的区段。答案：CD

45. 以下对电动机采用变频启动方式特点的描述正确的是（）。A、启动平稳，对电网冲击小；B、若干台电动机可共用一套变頻启动装置，较为经济；C、启动功率一般为电动机功率的90;D、如经济上许可，大塑直流电动机可采用变頻方式启动. 答案：AB

45. 系统短路容量为 200MVA,10/0.4kV、500kVA 变压器低压屏引出线之保护电器可以选用的类型有（）。A、熔断器；B、开启式（万能式）断路器； C、塑壳断路器；D、微型断路器。答案：ABC

45. 同一层支架上电缆排列配置方式，应符合（）规定。A、控制和信号电缆可紧靠或多层迭置；B、除交流系统用单芯电力电缆的同一回路可采取品字形（三叶形）配置外，对     重要的同一回路多根电力电缆，不宜迭置；C、电力电缆可紧靠或多层迭置；D、除交流系统用单芯电力电缆外，电力电缆相互间宜有 1 倍电缆外径的空隙。答案：ABD

45. 以下措施（)可以作为风机、水泵类负载的节电措施。A、采用变頻调速控制电动机的转速，实现水泵流量的调节；      B、更换大电机，使风机、水泵电机负载率小于50；C、选择高精度的流量检测装置，准确测量风机、水泵流量；D、采用液力耦合器控制成机、水泵电机的转速，实现风机风量、水泵流量的调节.答案：AD

52\.()情况的回路，相互间不宜合用同一根控制电缆。A、弱电信号与强电信号、控制回路；B、低电平信号与高电平信号回路；C、交流断路器分相操作的各相弱电控制回路；    D、控制回路与强电信号。答案：ABCD 

54. 变压器采用纵联差动保护时，按（）确定保护装置的一次动作电流。A、躲过电动机自启动的最大工作电流；B、躲过励磁涌流；C、躲过外部短路产生的不平衡电流；D、躲过电流互感器二次因路断线时的最大负荷电流. 答案：BCD

54. 架空线路的导线与建筑物的最小距离为（）。A、35kV 线路导线跨越建筑物垂直距离（最大计算弧垂）为 4m; B、10kV 线路导线跨越建筑物垂直距离（最大计算弧垂）为 3m; C、35kV 线路边导线与建筑物水平距离（最大计算风偏）为 3m; D、10kV 线路边导线与建筑物水平距离（最大计算风偏）为 2m。答案：ABC

54. 选择 3kV 以上高压电器时，其噪声水平应满足环保标准的要求。在距设备外沿垂直面的水平距离为 2m,离地高度为 1.5m 处电器的噪声应满足下列（）要求。A、电器的连续噪声水平不应大于 85dB;B、断路器的非连续噪声水平屋内不宜大于 90dB;C、断路器的非连续噪声水平屋外不宜大于 llOdB; D、断路器的非连续噪声水平屋内不宜大于 85dB。答案：ABC

57\.1lOkV 及以下屋内高压配电装置中，同一电压等级的 A(A1、A2)值较屋外的 A (A1、A2)小，间隙裕度少，这主要是考虑（）等因素。A、屋内导线不受风吹偏斜的影响；B、屋内环境和大气条件较屋外有利. C、屋内带电体位置固定；D、屋内间隙裕度大影响造价. 答案：ABCD

58. 下列应设置消防专用电话分机的部位有（）。A.消防水泵房；备用发电机房、配变电室 sC.主要通风和空调机房、排烟机房；D.卫星电视机房。答案：ABC

58. 以下关于三相交流异步电动机回馈制动特性的描述，正确的是（）。A、当三相交流异步电动机的转速小于理想空载转速时可以得到制动转矩；B、回馈制动时电动机处于发电机状态；C、当交流异步电动机运行在第一象限，回馈制动时电动机特性位于第四象限；D、回馈制动是使电动机转速大于理想空栽转速，将电能返回电源系统的一种电制动方式。答案：BD

60\.()为电动机调速系统的静态指标。A、静差率；B、超调量；C、跟踪误差； D、调速范围。答案：AD

61. 电力系统公共连接点，由波动负荷产生的电压变动限值与以下（）参数有关。A.电网频率；B.变动頻率；C 电压等级；D.系统短路容量。答案：BC

61. 在选择和校验笼型电动机和同步电动机的启动方式时，通常应考虑的因素有()。A、启动时对电网造成的压降不应超过规定的数值；     B、电动机的启动转矩应大于传动机械的静阻转矩；C、当机械有调速要求时，电动机的启动方式应与调速方式相配合；       D、启动时应保证启动设备的动稳定性和热稳定性。答案：ABCD

61. 在考虑供电电源时，下列说法中符合设计规范规定的是（）。A、对一级负荷的两个供电电源，应该是一个电源发生故障时，另一个电源不会同时受到损坏；B、对一级负荷中特别重要的负荷，当已有两个电源供电时，可不再增设应急电源；C、受条件限制，二级负荷可由一个电源引一因路专用电缆供电，但该回路应由两根电缆并联，且每根电缆能承受 100的二级负荷；D、受条件限制，二级负荷可由一个电源引一回路专用架空线供电，但该回路应由两根导线并联，且每根导线能承受  100的二极负荷。答案：AC

66\.1OkV    及以下的露天或半露天变电所，不应设置在（）。A、有腐蚀性气体的场所；B、挑檐为燃烧体或难燃体和耐火等级为四级的建筑物旁；C、附近有棉、粮及其他易燃、易爆物品集中的露天堆场；D、容易沉积可燃粉尘、可燃纤维、灰尘或导电尘埃且严重影响变压器安全运行的场所。答案：ABCD

67. 假如供配电系统中某节点电压偏差为负值且其绝对值过大，在该节点加装并联电容器能取得显著改善效果的条件是（）。A、该节点的负荷，功率因数很高，已达 0.9~0.95; B、该节点的负荷功率因数较低；C、该节点的电源侧元件以感性为主（如架空线〉；D、该节点的电源侧元件以阻性为主（如小截面电缆）。 答案：BCD

67. 在医院手术室内采取以下防电击措施（）是正确的。A、采用特低电压时，用电设备的标称电压不应大于 AC25 或无波纹 DC60V;B、采用自动切断故障电路保护措施时，在医疗场所内不允许采用 TN-S 系统；C、至少在离患者手术台 1.5tn 范围内的医疗电气设备应由隔离变压器引出的 IT 系统供电；D、当同一场所尚有来自 TN-S 或 TT 系统供电的插座时，医用 IT 系统的插座应使其他系统的插座无法插入。答案：ACD

67. 中央信号装置可分为（）。A、中央信号能重复动作；B、中央信号复归不重复动作； C、中央信号复归能重复动作；  D、中央信号不重复动作。答案：BC 70.

71. 双桥并联整流系统一般不适用于（）。A、1OOOkW 以上直流电动机，晶闸管不需要串联； B、1OOOkW 以上直流电动机，晶闸管需要串联；C、50~1OOkW 直流电动机；D、1OOkW 以下永磁式同步电动机， 答案：BCD

71. 在潮湿场所使用的手提灯具应采用（）类灯具，电压值可采用（）。A、I,48V；B、Ⅱ,36V； C、Ⅲ,24V； D、Ⅲ，12V 答案：CD

71. 电梯轿厢内摄像机应安装于（），并能有效监视乘员的体貌特征。A、轿厢门侧顶部的左上角；B、轿厢门侧顶部的右上角；C、轿厢门对面顶部的左上角；D、轿厢门对面顶部的右上角。答案：AB

71. 某普通办公室 100m2,照度标准值 300lx,规定 LPD 值不大于 llW/m2;选用 T8 型三基色直管荧光灯（36W),含电子镇流器输人功率为 36W,设计 4 种方案，计箅维持平均照度（Eav)和 LPD 值分别为（）的方案，符合标准要求。A 、 280lx,6.5W/m2； B、3111x,7.2W/m2;C、373lx,8.6W/m2; D、4661x,11.2W/m2。答案：AB

71. 变电所内的（）元件，应在控制室内控制。A、主变压器；B、屋外配电装置的母线分段、旁路及母联断路器；     C、35kV 屋外配电装置的线路；D、1lOkV 屋外配电装置的线路。答案：ABCD

71. UPS 电源容量选择。某变电所采用交流操作电源（交流 220V),其断路器为真空断路器，经常负荷容量为 300VA,每台断路器分合闸容量为 500VA,可靠系数为1.2。试选择 UPS 电源容量。一般 UPS 电源容量不宜超过（)。A、1500VA; B、2500VA; C、3000VA D、3500V。答案：C

79. 浮充电硅整流装置的输出电流应按（）选择。A、动力负荷电流之和；B、亊故照明负荷电流之和； C、C 经常负荷电流之和；D、蓄电池组自放电电流。答案：CD

79. 低压保护电器应能满足（）要求。A、发生故障时，作用于切断电源或发出报警信号; B、在正常运行或设备正常起动时不应动作；C、上下级保护电器动作应有选择性；   D、有自动重合闸功能。答案：ABC

81\.6~35kV 线路应安装的保护有（）。A.无时限或带时限的电流速断保护；B.过电流保护；C 根据需要装设单相接地保护；D.低电压保护。答案：ABC

82. 移动式和手提式灯具应采用安全特低电压供电，以下电压值的要求（）是正确的。A、在干燥场所不大于 50V; B、在潮湿场所不大于 12V; C、在干燥场所不大于 36V; D、在潮湿场所不大于 25V。答案：AD

82. 在非积雪严重地区，3~IlOkV 屋外配电装置安全净距的规定中，C=A1+2300mm+200mm,其中 2300mm 是考虑（）不超过此值，200mm 是考虑（）\*A.人站在载重汽车车厢中举手高度；B.一般运行人员举手后总髙度；C 屋内配电装置施工误差； D.屋外配电装置施工误差。答案：BD

82. 验算导体的动、热稳定使用的短路电流应（）。A、按工程的设计规划容量计算；B、考虑电力系统的远景发展规划；C、按工程的本期建设容量； D、按工程的近期建设容量。答案：AB

85\.10kV 及以下架空线路绝缘子类型应按（）选择。A、蝴蝶形絶缘子多用于 10kV 及以下的转角杆；B、针式绝缘子多用于线路终端、耐张及转角杆上；     C、悬式绝缘子用于 6kV 及以上的线路上；D、拉紧绝缘子用于拉线上作为拉线绝缘和连接用。 答案：CD

86. 常用测量仪表配用的互感器准确度等级，应按（）要求选择。A、准确度等级 1.5 级的常用測量仪表，应配用不低于 1.0 级的互感器；B、电量变送器应配用不低于 0.5 级的电流互感器；C、准确度等级 2.5 级的常用测量仪表，应配用不低于 1.0 级的互感器；D、电量变送器应配用不低于 1.0 级的电流互感器。答案：ABC

86. 用作配电线路过负荷保护的电器元件有（）。A、熔断器的熔断体；B、断路器的长延时过电流脱扣器；  C、断路器的短延时过电流脱扣器；  D、断路器的瞬时过电流脱扣器。答案：AB

86. 发电厂主控制室装设两组相同电压、容量且互联的蓄电池组（动力与控制合用），在进行蓄电池组负荷统计计算时，下列说法正确的是（）。A、每组蓄电池按照全部控制负荷的 100统计；B、每组蓄电池按照全部直流事故照明负荷的 60统计；C、对于动力负荷和通信和远动负荷，宜平均分配在两组蓄电池上；D、应考虑互联増加的负荷统计。答案：ABC

86. 低压电容器组的放电器的正确接线方式是（）。A.中性点接地的星形；B 中性点不接的星形；C.三角形，不接地；D.B 相接地的三角形。答案：BC

86. 已知某电厂 1lOV 直流系统蓄电池仅带控制负荷，经常电流为 25A，放电初期（0~Imin)放电电流为 93A,1~30min 放电电流为 25A,30~60min 放电电流为 25A, 选用 GF 型铅酸蓄电池，电池个数为 53 个，根据已知条件回答下列问题。A、事故放电末期，放电系数为（)。B、0.1;B0.12；C 、0.14; D、0.16。答案：C

86. 用作低压保护电器的有（）。A.熔断器； A、断路器；B、接触器；C、电涌保护器（SP D、。答案：AB

86. 关于事故停电时间，下列说法正确的是（）。A、无人值班变电所 3h;B、有人值班变电所 lh;C、与电力系统相连的发电厂 lh; D、交流不停电电源装置 0.5h。答案：BCD

86. 下列属于第三类防雷建筑物的是（）。A、年平均雷暴日大于 15 天/年地区的一般性工业建筑物；B、预计雷击次数大于或等于 o.o6 次/年的一般性工业建筑物； C、C 具有 2 区或 11 区爆炸危险环境的建筑物；D、根据雷击后对工业生产的影响及产生的后果，并结合当地气象、地形、地质     及周围环境等因素，确定需要防雷的火灾危险坏境。答案：BD

86. TN—C系统，配电变压器低压配电屏引出线宜选择的保护电器类型有（）。A、带瞬时和长延时过电流脱扣器的断路器；B、有填料封闭型熔断器；C、带漏电保护的断路器；D、带长延时和短延时、瞬时过电流脱扣器的断路器. 答案：BD

86. 中性点避雷器应保证（）。A、灭弧电压大于系统最高相电压；B、工频放电电压下限大于内过电压；C、工频放电电压上限小于变压器一分钟工频耐压的 1.15 倍； D、5kA 时残压不小于变压器内绝缘冲击试验电压.答案：ABC

86. 可以省去间接接触防护接地的例子是（）。A、触及不到钢筋的钢筋混凝土电杆；B、伸臂范围以外的架空线绝缘子的支撑物；C、装有額定动作电流为 30mA 的剩余电流保护装置时；D、因尺寸小或因其位置不会被抓住或不会与人身有效接触，且与保护导体连接     很困难或连接不可靠时。答案：ABD

86. 下列建筑物的消防用电设备应为二级负荷的是（）。A、座位数超过 1500 个的电影院、剧院；B、座位数为 3000 个的体育馆；C、任一层建筑面积大于 3000m2 的商店、展览建筑；D、除首层外，其他层建筑面积均不大于 3000m2 的商店、展览建筑。答案：AC

86. —般停车场管理系统应具有（）功能。A、出入控制挡车器；B、各车位忙闲状态显示；C、自动记录费与收费金额显示；  D、入口处设剩余车位数量显示。答案：ACD
