2022 年注册电气工程师供配电专业考试题库（完整版）
单选题

1.利用单颗地球同步通信卫星的通信距离可达（）。A、10000km；B、15000km；C、18000km；D、20000km。答案：C

2.大型体育场馆中的重要电力、照明负荷，应为（）。A、a.一级负荷；B、b.二级负荷；C、c.三级负荷；D、d.一级负荷中特别重要负荷。答案：A

4.()及以上单独运行的变压器和（）及以上并列运行的变压器，应装设纵联差动保护。A、8MVA,5MVA,B、10MVA,6.3MVA; C、12.5MVA,6.3MVA; D、12.5MVA,8MV.答案：B

5.标称电压为 35kV 的系统中，电气设备最高工作电压为（）。A、35kV；B、38.5kV；C、40.5kV；D、42kV。答案：C

7.下列关于变压器选择的说法中不正确的是（）。A、装有两台及以上主变压器的变电所，当断开一台时，其余主变压器容量应能保证供应全所负荷；B、B 多层或高层主体建筑内变电所，宜选用不燃或难燃型变压器；C、单台单相负荷较大时，宜设单相变压器；D、选择变压器中联结组标号时，配电側同級电压相位角要一致。答案：A

8.用电单位内部、邻近的变电所之间，设置联络线的正确原则是（）。A、宜设置低压联络线；B、禁止设置低压联络线；C、必须设置低压联络线；D、不宜设置低压联络线。答案：A

9.对一级负荷中特别重要负荷供电电源的要求是（）。A、a.必须由两个电源供电；B、b.除由两个电源供电外，尚应增设应急电源，并严禁将其他负荷接入应急电源系统；C、c.应由两个电源供电，当一个电源发生故障时，另一个电源应不致同时受到损坏；D、d.可由一个电源供电，但应増设应急电源。答案：B

10.高层建筑中的避难层应设消防专用电话分机或电话插孔，其间距不应大于（）。A、15m；B、20m；C、25m；D、30m。答案：B
11.3~63kV 屋内或屋外配电装置中，同一电压等级的不同相带电部分之间的安全净距()带电部分至接地部分之间的安全净距。A、不等于；B、等于；C、大于；D、小于。答案：B

12.交流供电回路由多根电缆并联组成时，宜采用（）截面。A、不同；B、相同;C、任意组合；D、多种。答案：B

13.用断路器作配电线路过负荷保护时，长延时过电流脱扣器额定电流不应大于线路导体载流量的（）。A、80%；B、90%；C、100%；D、110%。答案：C

14.当采用单个屏时，控制屏和继电器屏宜采用（）尺寸。A、宽 1000mm,深 600mm,高 2300mm; B、宽 600mm,深 550mm，高 2300mm; C、宽 800mm,深 550mm,高 2300mm; D、宽 800mm，深 600mm,高 2200mm。答案：D

15.旁路回路的持续工作电流为（）。A、需旁路的回路最大额定电流；B、需旁路的主变压器回路额定电流；C、需旁路的电源回路额定电流；D、需旁路的出线回路最大负荷电流;答案：A 16.

17.当 10kV 及以下变电所高压断路器的电磁操动机构采用硅整流合闸时，宜设两回路所用电源，并注意其中一路应引自（）。A、母线电压互感器；B、连接在另一段母线上的所用变压器；C、C 接在电源进线断路器前面的所用变压; D、另一段母线电压互感器。答案：C

18.选择母线从窗口穿过且无固定板的电流互感器对其进行的校验不必要的是（）。A、变比；B、动稳定；C、热稳定；D、絶缘水平答案：B

19.当电容器组中故障电容器切除到一定数量，引起电容器端电压超过（）额定电压时，保护应将整组电容器断开。A、105%; B、110%；C、115%；D、120%。答案：B

20.某低压交流异步电动机，全压启动时启动电流为 Ist，采用延边三角形降压启动方式，电动机定子抽头比 K=a/b=1/3，则启动电流为（）。A、0.43IstB、0.50Ist C、0.67Ist D、0.80Ist答案：C

21.装在电网变压器中性点的消弧线圈应采用过补偿方式，防止运行方式改变时，电容电流减少，使消弧线圈处于谐振点运行。在正常情况下，脱谐度一般不大于（）A、15%；B、8%；C、10%；D、7%。答案：C
22.以下（）装置不可以作为独立的可调压的电源，用于直流电动机改变电枢电压调速。A、电动机-发电机组（旋转变流机组）；B、晶闸管变流器；C、电力变压器；D、文流调压器砝整流器。答案：C

23.在下列情形中导体可以不设伸缩接头的是（）。A、硬母线与主变压器端子连接处；B、硬母线长度不超过 30m 时；C、支持基础不均匀下沉；D、在地震基本烈度超过 7 度的地区，屋外配电装置电气设备之间的连接。答案：B

25.某生产车间有一台抽风机，生产要求能自启动，抽风机配套的交流异步电动机参数为：额定电压 6000V,额定功率 850kW,额定电流 97A,启动电流为额定电流的 5.8 倍，电动机最大转矩为额定转矩的 2.2 倍。电网参数：电网电压 6000V,在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为9000A。电动机主回路电流互感器变比为 150/5。电动机电源母线电压互感器变比为 6000/100。对这台抽风机不适合的保护装置是（）。A、防止多相短路的速断保护；B、防止过栽的过负荷保护；C、低电压保护；D、失步保护。答案：D

26.某工程选用一台同步电动机，其冷却方式为 IC8A6W7，以下对 IC8A6W7 冷却方式的描述错误的是（）。A.冷却回路为外装式冷却器；R 初级冷却介质为空气；C.次级冷却介质为水；D.驱动介质运动为自循环。答案：D

28.空调系统热量计算需测量的参数不包括（）。A、管道压力；B、送风（水）温度；C、回风（水）溫度；D、风量（水量）。
答案：A

30.正常运行条件下，GIS 外壳上的感应电压不应超过（）。A、24V；B、36V；C、60V；D、100V。答案：A

31.为满足消防要求，变电所内需要进消防车时，消防车道的净宽度和净高度均不应小于（）。A.3.Om；B.4.Om；C.3.2m;D.3.5m答案：B

32.10kV 及以下高压配电室内当开关柜单排布置时，其柜后维护通道的最小宽度应不小于（）。A.800mm；B600mm；C700mm；D.500mm。答案：A

33.对于有防雷击电磁脉冲要求的建筑物，当供电电源采用 TN 系统时，从建筑物内总配电盘（箱）开始引出的配电线路和分支线路必须采用（）接地系统。A、TN-C—S；B、TN-S；C、TN-C；D、局部 TT。答案：B

35.接地装置是（）。A、埋入地中并直接与大地接触的金属导体；B、电气装置的接地端子与接地极连接用的金属导电部分；C、接地线和接地极的总合；D、由垂直和水平接地极组成的接地网。答案：C

36.35kV 及以下通用型负荷开关应能开断（）容量的配电变压器的空载电流。A、800kVA；B、lOOOkVA；C、1250kVA；D、600kV答案：C

38.选择消弧线圈时不应考虑的条件是（）。A、电网电容电流值 Ic 应考虑电网 5~10 年的发展；B、消弧线圈应避免在全补偿状态下运行；C、欠补偿运行；D、长时间中性点位移电压≤15%相电压。答案：C

39.某机械设备配用一台绕线型异步电动机，其额定功率 90kW，额定转速 589r/ min，转子额定电压 330V,转子额定电流 166.6A。电动机的最大转矩标幺值为3，计算最大启动转矩的系数取 0.8。现决定采用对称切除三级电阻启动。试用分析法求各级启动电阻值。(转子导线电阻忽略不计。）A、该绕线型异步电动机转子串电阻启动时，最大启动转矩与切换转矩之比为（）。B、1.05;C、1.92;C2.80；D、4.69。答案：C解析：

40.当配电电压为 35kV 时，（）。A、不准采用 35kV 直降 380/220V 配电；B、可以采用 35kV 直降 380/220V 配电；C、必须将 35kV 降为 10k_V 再降为 380/220V 配电；D、必须将 35kV 降为 6kV 再降为 380/220V 配电。答案：B

41.备用照明的照度（除另有规定者外），不宜低于该场所一般照明照度值的（）。A、5%; B、10%；C、25%；D、50%。答案：B

42.A 类电气装置是指（）。A、1000V 及以下配电电气装置；B、10kV 及以下配电电气装置；C、500kV 及以下发电、变电、送电和配电电气装置; D、llOkV 及以上变电、送电和配电电气装置。答案：C

43.电器的额定电流 In 应（）。A、大于所在回路的最大工作电流；B、等于所在回路最大运行方式下的工作电流；C、C 不低于所在回路在各种可能运行方式下的持续工作电流; D、不低于所在回路可能的最大冲击电流。答案：C

44.在 TN—C 系统中，下列关于保护（PE)线和中性(N)线说明正确的是（）。A、整个系统中 PE 线和 N 线是分开的；B、整个系统中 PE 线和 N 线部分分开；C、整个系统中 PE 线和 N 线是合一的；D、PE 线和 N 线中可接入开关设备。答案：C

45.铅酸蓄电池浮充电设备的设备容量按（）来选择。A.经常负荷电流,B 补充自放电电流加上经常负荷电流;C.补充自放电电流加上亊故负荷电流 D.事故负荷电流。答案：B

46.某低压交流异步电动机，全压启动时启动转矩为 Mst,采用延边三角形降压启动方式，电动机定子抽头比 K=a/b=1/1,则启动转矩 M 为（）。A、0.5OMt1；B、0.60Mt1；C、0.75Mt1, D、0.80Mt1。答案：A

47.供电电压偏差允许值的时间条件是（）。A.—天中的最大偏差值；B*—月中的最大偏差值；C.一季度中的最大偏差值；D.—年四个季度中的最大偏差值。答案：D

48.控制负荷系统的直流母线电压允许在直流系统额定电压的变化范围是（）。A、85%~110%;B、85%~112.5%; C、87.5%~110%; D、87.5%~112.5%。答案：A

49.某车间有一台额定容量为 8000kVA 电力变压器，其二次侧负载为 4500kW,cos p2=0.9 时，该变压器的负载率为（）A、69.4%；B、62.5%;C、56.2%；D、41.1%。答案：B

51.lOkV 及以下露天或半露天变压器供给一级负荷用电时，相邻的可燃油油浸变压器的防火净距应不小于（）。若小于该值时应设防火墙。A.3m;B4m；C.4.8m；D.5m.答案：D

52.显示屏发光面应尽可能避免强光照射，我国体育场室外显示屏宜面朝（）。A、东；B、西；C、南；D、北。答案：D

53.油量大于 1000kg 的可燃油油浸变压器露天布置且变压器外廓与建筑物外墙的距离小于 5m 时，则建筑物的外墙在变压器总高度加（）及外廓两侧各加（）的范围内，不应有门、窗和通风机。A、3m；B、1.5m; C、2.0m；D、2.5m。答案：A

54.2.5 级的常用测量仪表应配用不低于（）级的互感器。A、0.5；B、1.0；C、1.5；D、2.5。答案：B

56.中断供电将造成大型影剧院、大型商场等较多人员集中的重要公共场所秩序混乱时，应为（）。a.一级负荷；b.二级负荷；c.三级负荷；d.—级负荷中特别重要负荷。答案：B

57.35~llOkV 变电所采用外桥接线，如桥上只装隔离开关（所谓隔离开关外桥），通常都是由两组隔离开关串联构成，其目的是（)A、两组隔离开关，互为备用；B、可选用较低额定电压的隔离开关；C、可选用较低额定电流的隔离开关；D、检修隔离开关时，不至于要求两回进线和两台主变压器全部停电。答案：D

59.验箅导体动热稳定用的短路电流，应为（）。A、对称短路电流；B、单相接地短路电流；C、两相接地短路电流；D、单相、两相接地短路及三相短路中最严重的短路电流。答案：D

60.电压监察装置由（）只电压继电器组成，当直流系统出现低电压或过电压时，发出信号。A.1;B.2；C3;D.4。答案：B

61.某轧钢车间有一台额定功率 1450kW,额定转速 500r/min 的轧钢同步电动机，电动机的额定电压为 6kV,额定容量为 1.9MVA,额定启动电流倍数为 5.9 倍，额定电压下启动转矩标幺值为 1。变电所 6kV、50Hz 母线上的最小短路容量为 46MVA。启动前母线电压为額定电压 6kV，母线上的无功负载为 2.95Mvar。启动时母线允许电压标幺值为 0.85。机组的静阻转矩标幺值为 0.16。试判断电抗器降压启动方案的可行性及计算有关参数。采用电抗器启动时，为保证启动时母线电压降不大于 15%，启动时电机机端电压标幺值不能小于（）（选最接近的一个数据）。A、1.12; B、0.85; C、0.50；D、0.42。答案：D

62.某水泵站一台水泵，总扬程为 8.5m,流量为 260L/S,水泵效率为 0.82,机械传动效率为 0.92，电动机备用系数选为 1.15。该水泵配套电机的容量应接近下列（）数据较为适合。A、3.37kW；B、24.91kW；C、28.71kW；D、33.03kW。答案：D

63.粮、棉及易燃物大量集中的露天堆场，宜采取防直击雷措施。当其年计箅雷击次数大于或等于 0.06 时，宜采用独立避雷针或架空避雷线防直击雷。独立避雷针和架空避雷线保护范围的滚球半径 h、可取（）。A.30m;B.45m;C60m；D.10 0m。答案：D

64.对 BAS 而言，用于热工检测控制的常用开关量仪表不包括（）。A、温度开关；B、流量开关；C、照度开关；D、压差开关。答案：C

65.对一级负荷中特别重要负荷供电的应急电源，它与正常电源的关系是（）。A、应并列运行；B、宜并列运行；C、可并列运行；D、必须采取措施防止并列运行。答案：D

66.某机械设备配用一台绕线型异步电动机，其额定功率 60kW，额定转速 590r/ min，转子额定电压 330V,转子额定电流 112A，试计算该电动机有关参数。若转子导线长 30m,转子导线电阻为 0.0102Ω,求转子导线电阻标幺值为（）(选最接近的一个数据)。A、0.002；B、0.006; C、0.02; D、0.06。答案：B

67.()严禁用作低压电动机主回路的隔离电器，A、刀开关；B、开关熔断器组；C、无触点开关；D、隔离开关。答案：C

68.—般高压电流互感器可以使用在（）、相对湿度为 85%环境中。A.+10℃；B. +20℃；C+30℃;D.+40℃。答案：B

69.供配电系统中的逆调压是指（）。A、负荷增加，送端电压往高调，负荷减小，送端电压往低调；B、负荷增加，送端电压往低调，负荷减小，送端电压往高调；C、无论负荷增加或减小，都维持送端电压不变；D、无论负荷增加或减小，都不进行调节，送端电压任其自然变化。答案：A

70.()以上高温场所，应按经受高温及其持续时间和绝缘类型要求，选用耐热聚氯乙烯、普通交联聚乙烯、辐照式交联聚乙烯或乙丙橡皮绝缘等适合的耐热型电缆。A、50℃；B、60℃；C、70℃ D、90℃。答案：B

71.三相异步电动机的效率随电动机负荷的减少而（）。A、升高；B、降低；C、不变；D、关系不定。答案：B

72.闭路电视监控系统中，黑白图像的水平清晰度应不低于（）TVL。A、250；B、270；C、350；D、400。答案：D

73.以下关于直流电动机恒功率调速的描述中错误的是（）。A、当电枢电压一定时减弱磁通的调速方法就属于恒功率调速方法；B、当磁通一定时调节电枢回路电阻的方法，属于恒功率调速方法C、在固定额定电流的条件下电动机输出的额定功率维持不变；D、如果电动机的恒功率调速范围和负载要求的恒功率范围一致电动机的容量最小答案：B

74.控制中心报警系统宜用于（）保护对象。A、一级和二级；B、一级、二级和三级；C、特级、一级；D、特级。答案：C

75.根据安全防范工程技术规程，银行营业大厅门外（室外）所设置的警笛或瞀铃的声压级应大于（）。A、6OdB；B、8OdB；C、1OOdB；D、120dB。答案：C

76.标称电压为 llOkV 的系统中，电气设备最高工作电压为（）。A、llOkV；B、115kV；C、121kV；D、126kV。答案：D

77.A、电动机全压启动时电动机端子电压相对值为（）。B、0.798;E0.795 C、0.826；D、0.850。答案：A

78.校验电器短路热稳定所用的计箅时间为（）。A、继电保护装置主保护动作时间；B、继电保护装置后备保护动作时间加断路器全分闸时间；C、继电保护装置主保护动作时间加断路器全分闸时间；D、断路器全分闸时间。答案：B

79.有效防止电晕放电的措施为（）。A、使用钢芯铝绞线；B、使用铝绞线；C、C 使用槽形导体；D、使用分裂导线。答案：D

80.在防雷击电磁脉冲时，当建筑物或房间的自然构件诸如金属支撑物、金属框架或钢筋混凝土的钢筋等构成一个格栅形大空间屏蔽体时，对穿人这类屏蔽的导电金属物正确的处理方法是（）。A.导电金属物单独接地；B.导电金属物与自然构件就近作等电位联结；C 导电金属物作屏蔽；D.导电金属物与自然构件绝缘。答案：B

81.供一级负荷的配电所或大型配电所，当装有电磁操动机构的断路器时，直流操作电源应采用（）。A.220V 或 110V 蓄电池作分、合闸电源；B-硅整流器合闸，电容器储能分闸；C.硅整流器合闸，48V 蓄电池分闸；D.硅整流器合闸，小容量镉镍电池分闸。答案：A

82.应急照明、道路照明灯具的端电压不宜低于其额定电压的（）。a.85%;b.90%, c.93%；d.95%。答案：B

83.在 TN 及 TT 系统接地型式的低压电网中，当选用 YynO 接线组别的三相变压器时,其由单相不平衡负荷引起的中性线电流不得超过低压绕组额定电流的（）。A、50%; B、40%；C、25%；D、10%。答案：C

85.若采取改变电枢电压的方法来调速，调速时保持该直流电动机励磁电流和电枢电阻均为额定值不变，负载转矩不变且等于电动机的额定转矩，该直流电动机运行在 n2=600r/min 的稳定转速时，该电动机的电枢电压 U2 应为（）。A、110.7V；B、128.6V；C、136.4V；D、140.4V。答案：C

86.保护配电线路的熔断器，其分析能力不应小于其安装处的（）.A、短路电流交流分量有效值；B、短路电流峰值；C、短路电流交流分量有效值的 1.3 倍; D、短路电流峰值的 1.3 倍。答案：A

87.1lOkV 进线全部为架空进线的 GIS 变电所，在 GIS 导管与架空线路的连接处，已经装设金属氧化物避雷器，请问：变压器或 GIS—次回路的任何电气部分至该避雷器间的最大电气距离不超过参考值（），则无需另加避雷器即可满足保护要求。A、50m; B、95m；C、130m; D、160m。答案：C

88.接地电阻是（）。A、接地极自身的电阻；B、接地极的对地电阻；C、接地极的对地电阻与接地线电阻之合；D、接地极的对地电阻与接地极自身的电阻之合。答案：C

89.电缆套管敷设时，直线管路的管径利用率宜为（）。A、25%~30%；B、30%~50%；C、50%~60%；D、60%~70%。答案：C

90.为减少接地故障引起的电气火灾危险而装设的漏电电流保护器，其额定动作电流不应超过（）。A、1A; B、0.5A；C、1.5A；D、0.2A,答案：B

91.某面积为 200m2 主计箅机房内无线电干扰场强，在频率为 0.15~1000MHz 时不应大于（）。A、126dB；B、105dB；C、85dB；D、68dB。答案：A

93.电力系统频率偏差的定义是（）。A、实际最大值与实际最小值之差；B、B 实际值和标称值之差，有名值；C、实际最大值与实际最小值之差，以标称值的百分数表示；D、实际最大值与平均值之差。答案：B

94.以下关于直流电动机恒转矩调速的描述中错误的是（）。A、当磁通一定时调节电枢回路电阻的方法，属于恒转矩调速方法；B、在调速过程中，在流过固定电流（电动机发热情况不变）的条件下电动机产生的转矩维持恒定不变；C、当磁通一定时调节电枢电压的方法，属于恒转矩调速方法；D、对恒功率负载，应尽量采用恒转矩调速方法，电机容量才会得到充分利用。答案：D

95.整个事故放电过程中，对于蓄电池最严重的阶段是（）。A、放电初期；B、放电中期；C、放电中后期；D、放电末期。答案：D

96.在消防控制室内，在值班人员经常工作的一面，控制盘至墙的距离不应小于_____米。A、1B、2 C、3 D、5。答案：C

97.低压配电室内的抽屉式配电屏，当单排布置或双排背对背布置时，其屏前通道最小宽度应不小于（）。A、1550mm；B、1800mm；C、1750mm; D、1650mm。答案：B

99.电缆桥架水平敷设，宜按荷载曲线选取最佳跨距进行支撑，跨距一般为（）。垂直敷设时，其固定点间距不宜大于 2m。A、1.0~2.0m;B、1.5~2.5m; C、1.5~3.0m; D、2.0~3.0m。答案：C

100.带电抗器出线回路的持续工作电流为（）. A、线路最大负荷电流；B、电抗器额定电流；C、1.3 倍线路最大负荷电流；D、0.8 倍电抗器额定电流。答案：B

101.在化工腐蚀性 1 类、2 类环境中不须采用防腐型的设备是（）。A、变压器；B、电动机；C、灯具；D、塑料外护层电缆。答案：D

103.验算导体短路动稳定时，铜导体最大允许力应为（）。A、70MPa；B、90MPa；C、120MPa, D、140MPa.答案：D

104.办公室、教室、检验室等房间宜选用光源的相关色温为（).A.2700~3000K; B4000~4500K；C.5500~6000K;D.6000~7000K。答案：B

105.直埋敷设的电缆与铁路、公路或街道交叉时，应穿于保护管，且保护范围超出路基、街道路面两边以及排水沟边（）以上。A.0.lm；B0.2m；C.0.5m；D.0. 4m。答案：C 106.

若仍采取改变电枢电压的方法来调速，条件与（4)相同，当电枢电压为 157.3V时，直流电动机的转速 n3 为（).A、700r/min；B、850r/min; C、890r/min；D、900r/min。答案：A

107.综合布线系统大对数电缆穿直线管路敷设时，套管的管径利用率应为（）。A、25%~35%；B、40%~50%；C、60%；D、50%~60%。答案：D

108.室外扩声系统主要用于体育场、广场、公园、艺术广场等。它的特点是服务区域面积大，空间宽旷，声音传播以（）为主。A、回声；B、反射声；C、直达声；D、混响声。答案：C

109.消防控制、消防通信和警报线路采用暗敷设时，宜采用金属管或经阻燃处理的硬质塑料管保护，并应敷设在不燃烧体的结构层内，且保护层厚度不宜小于（）。A、200mm；B、3Omm；C、40mm；D、5Omm。答案：B

111.五防闭锁功能指（）A、防止带负荷拉（合）隔离开关，防止误拉（合）断路器，防止带电挂地线，防止带地线合闸，防止带电调整变压器有载分接开关；B、防止带负荷拉（合）隔离开关，防止误拉（合）断路器，防止带电挂地线，防止带地线合闸，防止误入有电间隔；C、防止带负荷拉（合）隔离开关，防止误入有电间隔，防止带电挂地线，防止带地线合闸，防止带电调整变压器有载分接开关；D、防止带负荷拉（合）隔离开关，防止误拉（合）断路器，防止带电挂地线，防止误入有电间隔，防止带电调整变压器有载分接开关。答案：B

112.电池与直流屏之间的联络电缆长期允许载流量，应按蓄电池 1h 放电率选择。联络电缆电压降按蓄电池 Imin 放电率计箅，不应大于直流系统额定电压的().A、1%；B、2%, C、3%; D、5%。答案：A 113.

该鼠笼型电动机的额定容量为（）（选最接近的一个数据)。A、148.8kVA；B、172.5kVA; C、179.8kVA；D、193.3kVA,答案：D

114.由供电母线到过跨运输车电动机的线路电阻为 aoin,按符合平稳启动要求的最低电压启动过跨运输车时外加降压电阻为（）（选最接近的一个数据）。A、0.08Ω；B、0.62Ω；C、1.2lΩ；D、1.23Ω。答案：C

115.具有 2 路架空进线、全线有避雷线且进线长度为 2km 的 1lOkV 变电所，敞开式高压配电装置每组母线上装设的普通阀式避雷器至主变压器及其他被保护设备的电气距离应不超过（）。A、100m; B、135m; C、160m；D、180m。答案：B

116.高层建筑内的主通道和楼梯间应设置（）。A.疏散照明；B.安全照明；C.备用照明；D*警卫照明。答案：A

117.配电干线采用单芯电缆作保护中性线（简称 PEN 线）时，铜材截面不应小于()mm2;为铝材时不应小于（）mm2;采用多芯电缆的干线其 PEN 线截面不应小于() mm2.A、6，10,2.5; B、10，16,2.5;C、6，16,4；D、10，16，4。答案：D
118.在户内电缆沟、隧道敷设并无机械通风的情况下，确定电缆持续允许载流量的环境温度为（）。A、年平均最高温度；B、最热月的日最高温度平均值加 5℃; C、年平均最低温度；D、最热月的日最高温度平均值。答案：B

119.电子信息系统的各种箱体、壳体.机架等金属组件与建筑物的共用接地系统的等电位联结，当采用 Mm 型等电位联结网络时，信息系统的所有金属组件与建筑物共用接地系统的各组件之间应采取的措施是（）。A、仅在接地基准点处连接；B、多点互连；C、相互间应絶缘；D、通过 SPD 进行连接。答案：B

120.第二类防雷建筑物的滚球半径应为（）。A、15m；B、30m; C、45m；D、60m。答案：C

121.11OkV 有载调压变压器，调整范围通常为（）。A.15%；B.20%；C25%；D.30%。答案：D 122.

控制室操作台上有 2 个操作按钮，用于控制送水泵的开启和停止.欲将其操作信号与可编程序控制器连接，应选用（）。A、模拟量输入模块；B、开关量输出模块；C、BCD 模块；D、开关量输入模块。答案：D

124.变配电所的控制回路宜采用（）。A、控制开关自动复位的接线;B、控制开关具有固定位置的接线；C、分合按钮的接线；D、带有灯光的分合按钮的接线。答案：B

126.10、6kV 分段单母线当需要进行带负荷切换或备用自动投人(BZT)时，母线分段处宜装设（）。A.隔离开关；B 隔离插头；C.熔断器；D.断路器。答案：D

127.3~llOkV 配电装置中相邻带电部分不是同一额定电压等级时，应按（）确定其电气安全净距。A、较高等级的额定电压；B、较高等级的额定电压净距与较低等级的额定电压净距之和的一半；C、较低等级的额定电压；D、较高等级额定电压净距与较低等级额定电压净距之差的一半。答案：A

128.一个点型感烟或感温探测器保护的梁间区域的个数，最多不应大于（）个。A、2；B、3；C、4：D、5。答案：D

129.用 NT(RT16)型熔断器保护供荧光灯的照明配电线路，其熔体额定电流不应小于线路计箅电流的（）倍。A、1.0；B、1.2; C、1.3; D、1.6。答案：A

130.负荷计箅时，电炉变压器的设备功率应为（）A.电炉变压器的额定容量；B.额定功率因数下的有功功率;C.电炉的額定功率；D.电炉功率加短网损耗。答案：B

131.沿不同冷却的路径敷设绝缘导线和电缆时，当冷却条件最坏段的长度超过（），应按该段条件选择绝缘导线和电缆的截面，或只对该段采用大截面的绝缘导线和电缆。A、3m; B、5m；C、10m；D、15m。答案：B

132.选择硬导体形状时不需考虑的因素是（）。A、集肤效应；B、热屏蔽效应；C、电晕；D、腐蚀性气体。答案：D

133.某工程选用一套设备，根据工艺要求其驱动拟采用一台交流电动机，工作方式为恒定负荷连续运行。机械工艺参数为：负载转矩为 1447N*m，启动过程中的最大静阻转矩为 562N*m,要求电动机的转速为 2900~3000r/min，传动机械折算到电动机轴上的总飞轮矩 GD2 为 1962N*m2。现初选一台交流鼠笼型电动机，其最小启动转矩为 1171N*m,平均启动转矩为 2337N*m，电动机转子飞轮矩为 441N*m2，包括电动机在内的整个传动系统所允许的最大飞轮转矩为 3826N*m2(折算到电
动机轴），电动机拟采用全压启动。请进行电动机的有关参数及效验计算。.初选的电动机允许的最大飞轮矩为（>N*m2，所选用电动机（）。A、2112,可通过最大飞轮转矩校验；B、2553，不可通过最大飞轮转矩校验C、2464,可通过最大飞轮转矩校验；D、833，不可通过最大飞轮转矩校验。答案：A

134.—台断路器资料显示其端子允许荷载为 1000N,安全系数为 3.5,那么这台断路器端子所能承受的在正常运行和短路时的最大作用力为（）。A、3500N；B、1000N；C、285N；D、1500N答案：B

135.短路电流计算中假定了所有同步电机（）自动调整励磁装置。A、都不具有；B、都具有；C、仅发电机设；D、仅电动机设。答案：B

137.在一般电气传动系统，在规定的运行和使用条件下，施加规定的单位阶跃给定信号，系统实际值第一次达到给定值的时间称为（）。A、调节时间；B、回升时间；C、恢复时间；D、起调时间。答案：D

138.电缆隧道、工作井的净高，不宜小于（）。A、1800mm；B、1900mm；C、2000mm；D、2500mm。答案：B

139.额定电压时信号继电器的电流灵敏系数宜不小于（）。A、1.2;B、1.3; C、1.4；D、1.5。答案：C

141.大型国际比赛场馆的计时记分系统，应为（）a.一级负荷；b.二级负荷；c.三级负荷；d.一级负荷中特别重要负荷。答案：D

142.爆炸性气体环境中选用正压型电气设备及通风系统时，在电气设备及其通风系统运行中，其风压不应低于（）。A、50Pa；B、150Pa; C、200Pa；D、250Pa。答案：A

143.高风险对象的风险等级（）。A、分为三级，三级风险等级最高；B、分为三级，一级风险等级最高；C、分为四级，四级风险等级最高；D、分为四级，一级风险等级最高，答案：B

144.当一座防雷建筑物中符合第一类防雷建筑物部分的面积只占建筑物总面积的（）及以上，其余部分为第二、三类防雷建筑物时，该建筑物宜确定为第一类防雷建筑物。A.10%;B20%;C.30%；D.40%。答案：C

145.当电容器组的每相或每臂由多台电容器串联组合时，接线方式应是（）。A、先串联后并联；B、不必计较先串联抑或先并联；C、无论先串抑或先并都被允许；D、先并联后串联。答案：D 146.答案：D

147.110kV 及以上系统的接地方式应采用（）。A.不接地；B 消弧线圈接地；C.低电阻接地;D.有效接地。答案：D

148.第一类防雷建筑物的滚球半径应为（）。A、15m；B、30m；C、45m; D、60m。答案：B

149.独立避雷针的接地装置与接地网的地中距离不应小于（），当不能满足时，可以采用沥青或沥青混凝土作为绝绝隔离层。A、3m；B、5m；C、6m；D、10m。答案：A
150.某工程选用一套设备，根据工艺要求其驱动拟采用一台交流电动机，工作方式为恒定负荷连续运行。机械工艺参数为：负载转矩为 1447N*m，启动过程中的最大静阻转矩为 562N*m,要求电动机的转速为 2900~3000r/min，传动机械折算到电动机轴上的总飞轮矩 GD2 为 1962N*m2。现初选一台交流鼠笼型电动机，其最小启动转矩为 1171N*m,平均启动转矩为 2337N*m，电动机转子飞轮矩为 441N*m2，包括电动机在内的整个传动系统所允许的最大飞轮转矩为 3826N*m2(折算到电动机轴），电动机拟采用全压启动。请进行电动机的有关参数及效验计算。.工作方式为恒定负荷连续运行的电动机，属于（）工作制。A、S9；B、S7；C、S2；D、S1。答案：D

151.制动电压为直流 60V 和直流 220V 时制动回路的外加电阻分别为（）。A、60V 时 0.85Ω,220V 时 10.92Ω；B、60V 时不需要外加电阻，220V 时 4.80Ω; C、60V 时 0.05Ω,220V 时 5.67Ω,D、60V 时 1.72Ω,220V 时 11.79Ω.答案：C

152.不带分接装置的，将电能直接从电源处送到配电中心的母线槽是（）。A、密集式母线槽；B、馈电式母线槽；C、插接式母线槽；D、滑接式母线槽。答案：B

153.某车间一台三相异步电动机在运行中，电源电压为额定电压，由于在同一母线上的其他电动机启动，电源电压下降为额定电压的 85%,此时这台三相异步电动机的负载转矩不变，则该电动机定子绕组每相电流将（）。A、减小；B、增大；C、不变；D、为原电流值的 85%。答案：B

154.某 35kV 电网最小短路容量为 350MVA,实測电网中 11 次谐波电流为 7.2A,问该电网 11 次谐波电流的允许值为（）。电网的实际 11 次谐波电流（)允许值（3 5kV 电网基准短路容量注入公共连接点的 11 次谐波电流允许值为 5.6A).A、5.6A,超出；B、7.84A,不超出；C、4.OA,超出；D、10.19A,不超出。答案：B

155.省级电视台、广播电台的电子计算机系统，应为（）。a.一级负荷；B 二级负荷；c.三级负荷；d.—级负荷中特别重要负荷。答案：D

156.用断路器保护供荧光灯的照明配电线路，其长延时过电流脱扣器整定电流不应小于线路计箅电流的（）倍。A、1.0; B、1.2; C、1.3; D、1.6。答案：A

157.I 类汽车库用电应为（)a.一级负荷；B 二级负荷；c.三级负荷；d.一级负荷中特别重要负荷。答案：A

158.在开断高压感应电动机时，因断路器的截流、三相同时开断和高频重复重击穿等会产生过电压。采用真空断路器或截流值较高的少油断路器时，宜采取的措施是（）。A、限制断路器的操作方式；B、B 限制断路器的分闸速度；C、在断路器与电动机之间装设串联电抗器；
D、在断路器与电动机之间装设旋转电机金属氧化物避雷器或阻容吸收装置。答案：D

160.扩声系统背景噪声，是指扩声系统不工作时厅堂内各测量点处室内本底噪声声压级的（）。A、最高值；B、平均值；C、最低值；D、最高与最低的差值。答案：B
161.主控制室、配电装置室和 35kV 及以下变电所的屋顶上一般不装设直击雷保护装 I、置；如需要装设，下列做法不正确的是（）。A、若为金属屋顶或屋顶上有金属结构，则将金属部分接地；B、B 若屋顶为钢筋混凝土结构，则将其焊接成网接地；C、若屋顶为非导电结构（如砖木结构）时，则采用在屋顶敷设避雷带保护，该避雷带网格尺寸为 8~1〗0m，每隔 10~20m 设引下线接地；D、上述接地引下线处应单独设置接地装置，并与主接地网相距 3m 以上。答案：D

165.智能化系统机房工程范围一般不包括（）。A、电话交换机房；B、配电间；C、网络机房；D、有线电视前端设备机房。答案：B

167.对 BAS 而言，属于模拟量输入（AI）信号的有（）。A、液位开关输出信号；B、电动调节阀开度控制信号；C、压力传感器输出信号；D、电机开/关状态信号。答案：C

168.文艺演出类场所，传声增益值应不小于（）。A、8dB；B、-8dB；C、1OdB；D、-10dB。答案：B

169.交流电动机的启动方法中，启动电流最平稳的是（）。A、星一三角减压启动；B、全压启动；C、软启动；D、定于串电阻减压启动。答案：C

170.厨房、锅炉房宜选用的火灾探测器是（）。A、离子感烟火灾探测器；B、光电感烟火灾探测器；C、感温火灾探测器；D、火焰火灾探测器。答案：C

171.某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流 6000V、额定容量为 460 kW、额定电流 54.5A,启动电流为额定电流的 5.6 倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为 9160A,电流互感器变比为 60/5,保护继电器采用接于两相电流差的 DL—11/100 型电流继电器，故障的相对灵敏系数为 0.5.该异步电动机应当设置的继电保护装置是()。A、过负荷保护；B、电流速断保护；C、低电压保护；D、纵联差动保护。答案：B

172.配电室、变压器室、电容器室的门应向外开。相邻配电室之间有门时，该门应双向开启或向（）开启。A.高压方向；B 低压方向；C.左侧方向；D.右侧方向。答案：B

173.智能建筑设计中，对 BAS 而言，控制对象不包括（）。A、空调系统；B、照明系统；C、消防排烟系统；D、给排水系统.答案：C

174.当采用线槽内敷设的铜芯绝缘导线作为火灾报警系统的传输线路时，导线的截面积不应小于（）。A、0.5mm2；B、0.75mm2；C、1.OOmm2；D、1.5mm2。答案：B

176.主变压器的接线为 Ydll,当装设纵差保护时，电流互感器的接线应为（）。A、Yy; B、Dd；C、Dy; D、Yd。答案：C

177.在轻盐碱和炉烟污秽地区，离海岸盐场 3~10km 地区，则该地区污秽等级为（）级。A.0；B.I；CⅡ；D.Ⅲ答案：C

178.后备保护是指（）。A、高频保护；B、b.母线保护；C、c.电流速断保护;D、d.当主保护或断路器拒动时，.用以切除故障的保护。答案：D

179.同时供电的两回及以上供配电线路中一回路中断供电时，其余线路应能供给（）。A.一级负荷中的特别重要负荷；B 全部一级负荷；C.全部一、二级负荷之和；D.全部一、二、三级负荷之和。答案：C

180.监控中心的面积应与安防系统的规模相适应，不宜小于（）。A、20m2；B、3Omm2；C、40m2；D、5Om2。答案：A

181.某车间有一台同步电动机,额定电压 6000V，额定容量 5200kVA,额定转速 1O OOr/min,额定电流 500A,定子绕组相电阻为 0.03Ω,星形连接。其制动采用能耗制动方式，当定子由电源断开后接到星形连接的三相电阻上。根据同步机能耗制动特性曲线分析，当定子回路总电阻的标幺值为 0.4 时，制动时间最短。求在制动时间最短的条件下该同步电动机能耗制动的外接电阻值。按制动时间最短的要求，制动时每相定子应接入的能耗制动电阻为（）。A、17.3Ω；B、4.77Ω；C、3.37Ω；D、2.74Ω。答案：D

182.标称电压超过交流（）（均方根容易被触及的裸带电体必须设置遮护物或外罩，其防护等级不应低于 GB4208—1993《外壳防护等级分类》规定的（）级。A、36V、IP2X; B、48V、IP4X；C、25V,IP2X,D、12V、IP4X。答案：C

183.异步电动机采用晶闸管交流调压器进行定子电压调速时，常采用图 14-9 所示不带零线的三相全控调压线路。下列对该线路特点的描述中错误的是（）。A、有三次谐波电压；B、三相对称；C、最大移相范围 120°；D、无三次谐波电流。答案：C

184.某工厂有一台 10kV、3200kW 异步电动机，生产过程中易发生过负荷且不允许自启动，下列（)继电保护装置不需要设置。A、纵联差动保护；B、过负荷保护；C、低电压保栌；D、电流速断保护。答案：D

187.用于耐火防护的材料产品，应按有效工程使用条件的燃烧试燃满足耐火极限不低于 1h 的要求，且耐火温度不宜低于（)。A、800℃; B、1000℃; C、1500℃；D、2000℃。答案：B

188.可以兼作并联电容器组的泄能设备的是（）。A、电容式电压互感器；B、电磁式电压互感器；C、瓷绝缘结构电流互感器；D、树脂浇注绝缘结构电流互感器。答案：B

189.在低压 220/380V 三相系统中，用电设备如家用电器、手提工具或类似负荷，其绝缘耐冲击过电压类别应为Ⅱ类，其耐冲击电压额定值应为（）。A、1.5kV; B、2.5kV；C、4kV；D、6kV。答案：B

190.残疾人卫生间、无障碍客房、无障碍住房内应设呼叫按钮，安装高度应为距离地面（）。A.0.3m；B.0.4m~0.5m；C10m；D.1.4m,答案：B 

191.变压器低压侧母线上的短路容量为（）（选最接近的一个数据)。A、8.333MVA；B、6.025MVA；C、4.167MVA；D、0.678MV答案：A

192.某工厂有一台同步电动机，电气参数为：额定功率 1250kW，额定电压交流三相 6kV,额定启动容量为 9MVA，电动机启动转矩与额定转矩之比为 1.1，生产机械的静阻转矩为 0.3，采用电抗器降压启动，启动电抗器每相额定电抗值为 1. 05Ω。6kV 母线短路容量为 40MVA，母线上预接负荷的无功功率为 lMvar，要求启动时母线电压不低于额定电压的 85％。电缆或导线的线路电抗忽略不计。请选择启动电抗器参数。经电抗器降压后，同步电动机能提供传动机械的启动转矩为（）。判断采用电抗器降压启动后，机组（）。A、0.456，能保证机组启动；B、0.398，能保证机组启动；C、0.369，不能保证机组启动；D、0.256,不能保证机组启动。答案：A

193.在爆炸性粉尘环境内，()采用绝缘导线或塑料管明设。A、严禁, B、必须；C、宜D、不得。答案：A

194.LED 显示屏中，汉字最小基本组字单元（像素）为（）。A、12X12；B、16X16；C、20X20；D、24X24,答案：B

195.允许中断供电时间为（）以上的供电，其应急电源可选用快速自起动的柴油发电机组。a.毫秒级；b.1.5s;c.5s;d.15s答案：D

196.—台水泵用交流异步电动机安装在距供电点 300m 的泵房内。电机额定容量为 10kW,额定电压 380V，额定电流 21.4A,空载电流为额定电流的 35%。为了减少线路损失，拟在该电机附近安装一组补偿电容，为了防止电动机产生自励磁过电压，最合适的无功功率补偿量为（）。A、4.4kvar；B、5.5kvar；C、5.8kvar；D、6.0kvar答案：A

197.某车间有一台不频繁启动的鼠笼型感应电动机定子回路采用接触器作为控制电器，控制电动机的启动及运转中分断，选择接触器类别最适当的是（）A、AC-3；B、AC-5b；C、DC-3; D、AC-8a。答案：A

198.500V 及以下的裸带电体布置在有人活动的上方，裸带电体与地面或平台的垂直净距不应小于（)。A.3.Om；B2.8m；C2.5m;D.2.0m。答案：C

199.35kV 以上高压电缆明敷时，普通支架、吊架水平跨距及垂直跨距分别为（). A、0.8m,1.5m;
B、0.8m,1.2m; C、1.5m,3.0m; D、1.0m,3.0m.答案：C
200.中心点不接地的电网单相接地故障时，电网带故障继续运行的允许时间是（）。A、2s;
B、2min；C、20min；D、1~2h。答案：D
201.在计算电气回路元件电抗时，各元件都采用平均电压，但唯一例外需要考虑实际额定电压的元件是（）。A.变压器；B 电抗器；C.同步电机；D.线路。答案：B

202.A、0.146kA；B、0.209kA；C、0.253kA；D、0.126k答案：B

205.数据处理设备为了抑制电源线路导入的干扰常配置有大容量的滤波器，因此正常工作时就存在较大的对地泄漏电流。当正常泄漏电流超过（）时应釆取防止pe 线中断导致电击危险的措施。A、10A；B、1A；C、10mA；D、2m答案：C

207.35kV 屋外配电装置中的安全净距 C 是由 A1+2300mm+200mm 确定的，其中的 2 00mm 是考虑了（）。在积雪严重地区还应考虑积雪的影响，C 值可适当加大。A、运行人员高度不同留的裕度；B、B 运行人员举手后还应有 200mm 的裕度；C、屋外配电装置施工误差；D、棵导线弧垂和风偏.答案：C

208.负荷计箅中电焊机的设备功率应为（）。A、额定负载持续率下的视在功率;B、负载持续率为 25%的有功功率; C、额定功率因数下的有功功率；D、负载持续率为 100%的有功功率。答案：D

212.配电所、变电所的高压母线，当供电连续性要求很高吋，宜采用的接线是（）。A.单母线或分段单母线；B 单母线带旁路母线；C.分段单母线带旁路母线或双母线；D.双母线带旁路母线。答案：C

213.塑料绝缘电线（500V)线芯允许长期工作温度为（）。A、65℃；B、70℃；C、90℃；D、105℃答案：B

214.某机械设备配用一台绕线型异步电动机，其额定功率 60kW，额定转速 590r /min，转子额定电压 330V,转子额定电流 112A，试计算该电动机有关参数。该电动机转子额定电阻为（）（选最接近的一个数据）。A、0.98Ω；B、1.70Ω；C、2.95Ω; D、5.13Ω。答案：B

216.公共建筑的工作房间及工业厂房内的作业面邻近周围的照度均匀度不应小于（).A.0.5;B.0.6;C0.7;D.0.8。答案：A

217.单根电缆保护管使用时，每路不宜超过（）个弯头。A、3；B、4；C、5；D、2。答案：A

218.除直接为电子负荷供电的直流系统外，直流系统宜采取的接线型式是（）。A、直接接地；B、不接地；C、经小电阻接地；D、高阻接地。答案：B

219.在选择低压 TT 系统中装于 RCD 负荷侧的电涌保护器时，其最大持续运行电压 Uc 不应小于（）。A、1.15U,U 为线间电压；B、1.15Uo,Uo 是低压系统相线对中性线的标称电压；C、1.55U,U 为线间电压；D、1.55Uo，Uo 是低压系统相线对中性线的标称电压.答案：B

221.()是电气传动系统在阶跃扰动信号作用下的动态指标。A、动态波动量；B、超调量；C、调节时间；D、起调时间。答案：A

222.避雷针或避雷线的构架上的照明电源线，必须采用直埋于地下的带金属护层的电缆或穿人金属管的绝缘导线，电缆的金属外皮护层或金属管必须接地，埋地长度应在（）以上，方可与 35kV 及以下配电装置的接地网及低压配电装置的接地网相连。A.8m；B.10m；C6mD.5m。答案：B

223.I 类修车库用电应为（）。A.一级负荷；B 二级负荷；c 三级负荷；d.—级负荷中特别重要负荷。答案：B

224.电缆地下敷设时，在浅水区及深水航道区最小埋深分别为（）。A、0.5m,2.0m; B、1.0m，2.0m; C、0.5m，1.5m; D、1.0m,2.5m.答案：A

225.()及以上的油浸式变压器和 0.4MVA 及以上的车间内油浸式变压器，均应装设瓦斯保护。A、0.4MVA；B、0.8MVA；C、1.0MVA; D、15MV.答案：B

226.供笼型电动机（直接起动）的末端回路，用 aM 型熔断器保护，其熔体额定电流不应小于电动机额定电流的（）倍。A.1.05~1.10;B.1.5~2.3;C2.5~3.5;D. 3.5~4.5。答案：A 227.

228.公共建筑内的消防控制中心内应设置（）。a.疏散照明；b.安全照明；c.备用照明；d,警卫照明。答案：C

229.对单相接地故障，当接地电流大于（）吋，电动机应装设有选择性的单相接地保护。A、3A;B、5A；C、7A D、10。答案：B

230.埋地敷设在严寒地区的电缆应埋设于冻土层以下，当无法深埋时，可在土壤排水性好的干燥冻土层或回填土中埋设，也可采取防止电缆受损伤的其他措施或在电缆的上方和下方增加细砂层的厚度，上下方各增加的厚度不宜小于（）。A、100mm; B、150mm; C、180mm; D、200mm。答案：D
231.下列关于直流电动机电枢回路串联电阻的调速方法的性能描述，错误的是（) A、电枢电路串联电阻的调速方法，属于恒转矩调速；B、一般在基速以上需要提高转速时使用；C、因其机械特性变软，系统转速受负栽影响大，重载时还会产生堵转现象；D、在串联电阻中流过的是电枢电流，长期运行时损耗较大。答案：B
232.高压输电线路的电流保护工作原理是（〉。A、a.以测量保护安装处电压量为作用量的继电保护；B、b.以通过保护安装处的电流为作用量的继电保护；C、C 以测量通过主变压器髙压侧的电流为作用量的继电保护；D、d.以测量通过发电机电流为作用量的继电保护。答案：B

233.条款（）不符合数台低压电动机共用一套短路保护电器和接地故障保护的条件。A、总计算电流为 30A 的数台低压电动机；B、数台电动机不允许无选择地切断；C、工艺上要求同时启停的数台电动机；D、不同时切断电源将危及人身设备安全的数台低压电动机.答案：A
234.某能源中心建设面积为 250m2 主计算机房，问计算机房内磁场干扰环境场强不应大于（）。A、700A/m；B、800A/m；C、900A/m, D、950A/m。答案：B
235.酒吧、咖啡房宜选用相关色温为（）的光源。A.2700~3300K;B4000~4500K; C5500~6000K;D.6000~7000K。答案：A

236.送电线路及变电所电瓷外绝缘的绝缘配合，不应考虑系统中出现的（）。A、系统最高运行电压；B、工频过电压及谐振过电压；C、操作过电压；D、雷电过电压。答案：B

237.宜装设专用失磁保护的电动机为（）。A.2MW 及以上异步电动机；B 同步电动机；C.2MW 及以上同步电机；D.1MW 及以上同步电机。答案：B

238.计算高压网络短路电流广泛采用的方法是（）。A、标幺值计算方法；B、有名值计算方法；C、短路功率计算方法；D、用电压除以电抗答案：A

239.与防空地下室无关的管道，不宜穿过人防围护结构。当因条件限制电缆管需要穿过其顶板时，凡进入防空地下室的管道及其穿过的人防围护结构，均应采取防护密闭措施，且其公称直径不得大于（）。A.35mm；B.50mm;C75mm；D.100mm。答案：C

240.爆炸性气体环境 1 区、2 区内，导体允许载流量，不应小于熔断器培体额定电流的()倍和断路器长延时过电流脱扣器额定电流的（）倍。A、2、2.5;B、1.25、1.25; C、1.25,2.5; D、2.5、2。答案：B

241.继电保护、自动装置、控制、信号的二次回路线路中的操作回路，在最大负荷下，操作母线至设备的电压降，不应超过额定电压的（)。A、5%；B、10%; C、15%, D、20%。答案：B
242.TN 系统的插座回路采用熔断器作接地故障保护，熔体额定电流（I?)为 40~ 63A,故障电流（Id)不应小于 In 的（）倍。A、7；B、8; C、9; D、10。答案：D

243.道路照明的灯具宜选用防护等级为（）的灯具。A、IP44；B、IP65；C、IP67；D、具有双层或加张绝缘的 II 类。答案：B

244.110~220kV 直接接地电力网的线路，下列配置原则中（）是正确的。A、只装设反应接地短路的保护；B、只装设反应相间短路的保护；C、只装设零序电流保护；D、装设反应相间短路和接地短路的保护。答案：D

245..一般工作场所照明灯具的端电压不宜低于其额定电压的（）。a.90%；b.9 3%;c.95%；d.97.5%.答案：C

246.交流系统中电缆的（）耐压水平，应满足系统绝缘配合要求。A、Imin 工频；B、冲击；C、线电压；D、相电压。答案：B
247.直流电动机励磁电流为额定值，负载转矩为常数时，改变电枢电压调速的特性曲线是一族以电压为参数的（）。A、抛物线；B、形曲线；C、双曲线；D、平行直线.答案：D
248.在交流电动机变频调速中，若要求的频率大于电网的频率时，可选用的调速装置为（）。A、交-交变频器；B、交-直-交变频器；C、C 电磁滑差离合器；D、液力耦合器.答案：B 

251.同声传译信号输送方式具体选用时，下列说法正确的是（）。A、设置固定座席并有保密要求的场所，宜选用有线式；B、设置固定座席并有保密要求的场所，宜选用无线式；C、不设固定座席的场所，宜采用有线式；D、有线式与无线式不应混合使用。答案：A

253.10kV 及以下配电所引出线宜装设的开关型式宜是（）。A、隔离开关；B、隔离插头；C、断路器，当能满足继电保护和操作要求时，可采用带熔断器的负荷开关；D、熔断器。答案：C

254.室内灯具按上下空间光通分布可划分为五类，其中直接型灯具的下半球发出的光通量百分比为（）。A、90%~60%; B、100%~80%; C、100%~90%; D、100%~60%。答案：C

255.荧光灯管的使用寿命与其端电压关系是（）。A、端电压升高 10%，使用寿命降低 20%;端电压降低 10%,使用寿命降低 35%; B、端电压升高 10%，使用寿命增长 20%;C、端电压升高 10%,使用寿命增长 10%; D、端电压升高 5%，使用寿命延长 10%。答案：A
256.视频监控系统操作者与显示设备屏幕之间的距离宜为对角线的（）倍。A、3~4；B、4~6；C、6~7；D、7~8。答案：B
257.长度大于（）的 10kV 及以下的配电室应设两个出口，并宜布置在配电室的两端，长度大于 60m 时宜增加一个出口。A、7m；B、15m；C、10m；D、20m。答案：A
258.建筑高度为 11Om 的住宅属于（）保护对象。A、特级；B、—级；C、二级；D、不确定。答案：A
259.采用改变励磁进行调速时，在（）由于电枢电流去磁作用增大，使转速特性变得不稳定，换向性能也会下降，因此这种方法的调速范围很有限。A、高速下；B、低速时；C、启动过程中；D、基速以下，答案：A

260.普通髙压电器一般可在环境最低温度为（）时正常运行。A、-10℃；B、-15℃；C、-20℃; D、—30℃,答案：D
261.中断供电将造成主要设备损坏、大量产品报废、连续生产过程被打乱需要较长时间才能恢复时，应为（）。a.一级负荷；B 二级负荷；c.三级负荷；d.—级负荷中特别重要负荷。答案：B

262.用于耐火防护的材料产品，应按等效工程使用条件的燃烧试验满足耐火极限不低于()的要求，且耐火温度不低于（）。A、2h,1500℃；B、1.5h,1000℃；C、1.25h,1500℃, D、lh，1000℃。答案：D

263.笼型电动机采用全压启动方式时，除其机械能承受电动机启动时的冲击转矩、电机制造厂对启动方式无特殊规定外还应考虑（）。A、配电导线的截面；B、配电母线的电压降；C、C 保护电器的动作；D、电动机的温升。答案：B

264.llOkV 的耐张绝缘子串应预留的零值绝缘子片数为（）片。A、0; B、1；C、2；D、3答案：C

265.安防监控中心应（）。A、设置在一层，并设直通室外的安全出口；B、设置为禁区；C、设置在防护区内；D、设置在监梘区内。答案：B

268.为维护、测试和检修设备安全需断开电源时，应设置（）。A、空气断路器；B、继电器；C、隔离电器；D、接触器.答案：C

269.将其他负荷（除一级负荷中特别重要负荷之外的负荷）接入由应急电源供电的应急供电系统，是设计规范所（）.A.推荐的；B 允许的；C.严禁的；D.不宜的。答案：C

270.交流接触器加装节电器后，将操作电磁系统（），可减少铁芯和短路环中功率损耗，取得较高的节电效果。A、由交流操作改为直流吸持; B、由直流线圈改为交流线圈C、由 220VAC 改为 380VAC; D、由铝导线改为铜导线答案：A

271.针对电梯井、升降机井的火灾探测器宜设在（）。A、电梯井、升降机井的顶板上；B、电梯井、升降机井的侧墙上；C、电梯井、升降机井的上方的机房顶棚上；D、电梯、升降机轿厢下方。答案：C

272.建筑物电气装置的接地应依据的主要标准是（）。A、GBJ65—1983《工业与民用电力装置的接地设计规范》; B、DL/T621—1997《交流电气装置的接地》；C、GBJ79—1985《工业企业通信接地设计规范》；D、GB16895《建筑物电气装置》系列标准。答案：D

273.对中性点非直接接地系统的电压互感器，需要检查和监视一次回路单相接地时，应选用三相五柱或三个单相式电压互感器，其剩余绕组额定电压应为（）。A、100V；B、100/3V; C、3X100V；D、57.7V。答案：B
274.选择导体时，应按（）条件校核。A、温度、湿度；B、风速；C、环境；D、污秽、海拔。答案：C

275.测量仪表回路用的电流互感器选择应考虑使在正常负荷下指示在标尺的 2/3 以上，并应考虑过负荷运行时有适当的指示，因此，电流互感器的一次电流不小于（）倍变压器的额定电流或线路的最大负荷电流。A、1.20; B、1.25; C、1.30; D、1.35。答案：B
276.中断供电将造成重大政治、经济损失时，应为（）。A、一级负荷；B、二级负荷；C、C 三级负荷；D、—级负荷中特别重要负荷。答案：A
277.该电动机制动电流为（）。A、7.9A, B、28.5A；C、34.3A; D、47.7答案：B
278.建筑高度超过 1OOm 的高层建筑，除（）外，均应设火灾自动报警系统。A、厕所和储藏间；B、游泳池、卫生间、溜冰场；C、卫生间、开水间；D、卫生间、管道井。答案：B

279.在能耗制动中接入电动机制动回路中的电动机定子绕组的电阻为（）。A、4.51Ω; B、3.01Ω；C、2.6Ω；D、1.74Ω。答案：D

280.医院护理呼叫系统的主控装置应设在（）。A、病床床头；B、病室门口；C、医生值班室；D、医护值班室。答案：D
281.关于电器的绝缘水平，下列说法中错误的是（）。A、根据电网中出现的各种过电压水平确定；B、根据电网中保护设备的保护水平来确定；C、C 通过绝缘配合计算选用适当的过电压保护设备；D、不得低于国家规定的标准数值。答案：D

283.DL/T621-1997《交流电气装置的接地》标准中未另外注明的接地电阻，均指().A、直流电阻；B、工频电阻；C、高频电阻；D、冲击电阻。答案：B

285.根据规范，二类高层建筑中应设置火灾自动报警系统的部位是（）。A、面积大于 2OOm2 的营业厅；B、面积大于 3OO0m2 的营业厅；C、面积大于 400m2 的营业厅；D、面积大于 5OOm2 的营业厅。答案：D
286.火灾探测区域内所需设置的点式火灾探测器数量应按下列（）原则选择。A、一个火灾探测区域内，需设置一个火灾探测器；B、火灾探測区域内设置的火灾探测器数量应按其保护半径选取；C、火灾探测区域内设置的火灾探测器数量应按其保护面积选取；D、火灾探测区域内火灾探测器的安装数量应同时满足保护面积和保护半径的要求。答案：D

287.LED 视频显示屏的水平视角不应小于（）的范围。A、±45°；B、±50°；C、±55°；D、±60°。答案：B

289.在电动机的接地保护中，如果单相接地电流为（）及以上时，保护装置动作于跳闸。A、5A；B、7A；C、8A；D、10A,答案：D

290.某水泵配套的异步电动机安装在经常有人值班的机房内，需自启动运行，生产过程中没有过负荷的可能性。电动机额定电压为交流 6000V、额定容量为 460 kW、额定电流 54.5A,启动电流为额定电流的 5.6 倍，在电网最小运行方式下电动机端子三相短路时，流过保护的最小三相短路电流为 9160A,电流互感器变比为 60/5,保护继电器采用接于两相电流差的 DL—11/100 型电流继电器，故障的相对灵敏系数为 0.5.验算电流速断保护装置灵敏系数为（）。A、8.8、符合要求；B、8.8、不符合要求；C、1.5、符合要求；D、1.5、不符合要求。答案：A

291.公共广播系统应实行分区控制，分区的划分应与消防分区相一致，根据消防事故广播的要求，楼房某区二层及二层以上发生火灾时，应先接通（）的扬声器。A、该层；B、该层及全楼；C、该层及上两层、下一层；D、该层及上一层、下一层。答案：D
292.电流通过人体能引起肌肉不自觉收缩的最小电流值称为（）。A、摆晛阈; B、反应阈C、感知阈；D、心脏电流系数答案：B

293.短路电流 I"的值是（）。A.穗态短路电流有效值；B 短路峰值电流;C.短路全电流最大有效值；D.起始短路电流用期分量有效值.答案：D

294.变风量空调机组与定风量空调机组的基本区别在于（）。A、变风量空调机组的送风温庋是可现场设定的；B、变风量空调机组的冷/热水三通阀是可调的；C、变风量空调机组的送风风机的转速是可调的；D、变风量空调机组的新风量是可调的。答案：C

295.计箅低压网络短路电流一般采用的方法是（）。A.标幺值计算方法；B 有名值计算方法；C.短路功率计算方法；D.用电压除以电抗。答案：B

296.采用（）类灯具，其外露可导电部应可靠接地（接 pe 线)。a.0；b.Ⅰ；c. Ⅱ；d.Ⅲ。答案：B

297.低压配电系统设计中，当部分用电设备距供电点较远，且彼此距离很近、容量很小、性质次要，则可采用链式供电，但每一链式回路上的设备不宜超过（）台，其总容量不宜超过（）。A.10、20kW；B7、15kW；C5、10kW;D.3、8kW。答案：C

298.电力系统正常频率偏差的允许值为（）。A、±0.1Hz;B、±0.2Hz; C、±0.3Hz; D、±0.4Hz。答案：B
299.体育馆侧墙上计时记分显示屏的底部距地不宜低于（）。A、2m；B、2.5m；C、3m；D、3.5m。答案：A
300.35kV 及以下的直埋电力电缆与地下压力水管、自流水管、压缩空气管之间最小水平净距应不小于（）。A.0.6mB0.8m;C0.9m;D.1.0m。答案：D多选题
1.智能化集成系统应具有（）。A、可靠性；B、容错性；C、易维护性；D、可扩展性。答案：ABCD
2.在装有避雷针、避雷线的架构上敷设电气线路，下列正确的是（）。A、不宜在装有避雷针、避雷线的构筑物上架设未采取保护措施的通信线、广播线和低压线；B、必须采用直接埋地的带金属外皮的电缆或穿入金属管的导线；C、当电缆外皮或金属管埋地长度在 5m 以上时，才允许与 35kV 及以下配电装置的接地网及低压配电装置相连接；D、当电缆外皮或金属管埋地长度在 1Om 以上时，才允许与 35kV 及以下配电装置的接地网及低压配电装置相连接。答案：BD

3.下列启动方式中，不能用于直流电动机的启动方式有（）。A、变频启动；B、自耦变压器减压启动；C、串电抗器减压启动；D、串电阻减压启动.答案：ABC

4.高层宾馆内应设公共广播系统的区域的包括（）。A、电梯厅、电梯轿厢；B、餐斤、咖啡厅、酒吧；C、公共通道；D、库房。答案：ABC

5.继电保护、自动装置、控制、信号的二次回路线路电缆芯线截面的选择尚应符合()要求。A、电流回路：应使电流互感器的工作准确等级，符合规范相应的规定。短路电流倍数无可靠数据时，可按断路器的断流容量确定最大短路电流，电缆芯线截面不应小于 2.5mm2；B、电压回路：当全部保护装置和安全自动装置动作时（考虑到发展，电压互感器的负荷最大时），电压互感器至保护和自动装置屏的电缆压降不应超过额定电压的 3%。。电缆芯线截面不应小于 1.5mm2;C、操作回路：在最大负荷下，操作母线至设备的电压降，不应超过额定电压的10%；;D、强电控制回路：不应小于 2.5mm2。答案：ABC
6.纵深防护体系包括（）。A、庭院；B、监视区；C、防护区；D、禁区。答案：BCD

7.在振动、摆动较大的场所使用的灯具应采取的措施有（）。A、防振措施；B、防脱落措施；C、外壳接 PE 线；D、使用加强絶缘的灯具.答案：AB

8.选择高压电器时，应满足环境条件的要求，下列条款中正确的是（）。A、在高寒地区，应选择能适应最低温度为一 30℃的高寒电器；B、在年最高溫度越过 40℃,而长期处于低湿度的干热地区，应选用型号后带‚T H 型字样；C、地震烈度为 7 度及以下地区的电器可不釆用防震措施；D、普通高压电器在环境最髙溫度为+40℃时，允许按額定电流长期工作.答案：CD

9.一般情况下，以下说法正确的有（）。A、同一布线信道及链路的缆线和连接器件应保持系统等级与阻抗一致；B、屏蔽布线系统可采用非屏蔽的连接器件；C、进线间的面积和进局管道应考虑多家电信业务经营者共同使用；D、设备间使用面积不应小于 20m2。答案：AC

10.屋内配电装置的硬母线，为消除因温度变化而可能产生的危险应力，应装设母线补偿器。下列材质的母线，其长度在（）内装设一个母线补偿器。A、铜母线，30~50m; B、铝母线，20~30m; C、铝管母线，30~40m; D、钢母线，可不装设。答案：ABC
11.电缆的路径选择应符合（）规定。A、避免电缆遭受机械外力、过热、腐蚀等危害；B、满足安全要求条件下使电缆较短；C、便于敷设、维护，避免将要挖掘施工的地方；D、充油电缆线路通过起伏地形时，使供油装置合理分配。答案：ABCD
12.短路时母线剩余电压为（）。A、50%；B、55%；C、65%；D、75%.答案：D

13.视频安防监控系统监视器画面上应显示有关（）。A、摄像机的编号；B、摄像机的安装髙度；C、时间、日期；D、摄像机的地址。答案：ACD
14.爆炸性气体环境的电力设计应符合下列（）规定.A、爆炸性气体环境的电力设计宜将正常运行时发生火花的电气设备，布置在爆炸危险性较小或没有爆炸危险的环境内；B、在满足工艺生产及安全的前提下，应减少防爆电器设备的数量；C、C 爆炸性气体环境内设置的防爆电气设备，必须是符合现行国家标准的产品；D、严禁采用携带式电气设备.答案：ABC

15.蓄电池与直流屏之间的联络电缆及动力馈线的电缆截面选择应符合（）规定。A、蓄电池与直流屏之间的联络电缆长期允许载流量的选择应按蓄电池 Ih 放电率电流或亊故放电初期 Imin 放电电流二者取大者；B、B 直流动力馈线电缆截面应根据最大负荷电流并按直流母线计算的最低电压和用电设备的允许电压选择；C、C 直流屏与直流分电屏电缆截面应根据最大负荷电流选择，电压降宜取額定电压的 0.5%,D、电压降应不大于计算允许值，宜取额定电压的 1%。答案：ABCD
16.中央信号装置可分为（）。A、中央信号能重复动作；B、中央信号复归不重复动作；C、中央信号复归能重复动作；D、中央信号不重复动作。答案：BC

17.在选择和校验笼型电动机和同步电动机的启动方式时，通常应考虑的因素有()。A、启动时对电网造成的压降不应超过规定的数值；B、电动机的启动转矩应大于传动机械的静阻转矩；C、当机械有调速要求时，电动机的启动方式应与调速方式相配合；D、启动时应保证启动设备的动稳定性和热稳定性。答案：ABCD
18.电力负荷应为一级负荷中特别重要负荷的是（）。A、中断供电将造成人身伤亡的负荷?，B、中断供电将造成重大政治、经济损失的负荷；C、中断供电将发生中毒、爆炸和火灾等情况的负荷；D、特别重要场所的不允许中断供电的负荷，如国宾馆、国家级大会堂的接见厅、主会场等的照明负荷。答案：ACD

19.以下关于三相交流异步电动机回馈制动特性的描述，正确的是（）。A、当三相交流异步电动机的转速小于理想空载转速时可以得到制动转矩；B、回馈制动时电动机处于发电机状态；C、当交流异步电动机运行在第一象限，回馈制动时电动机特性位于第四象限；D、回馈制动是使电动机转速大于理想空栽转速，将电能返回电源系统的一种电制动方式。答案：BD

20.入侵报警系统应（）。A、能按时间、区域、部位任意编程设防、撤防；B、显示和记录报警部位；C、能阻止犯罪分子入侵；D、不得有漏报警，答案：ABD

21.悬式绝缘子串片数选择应考虑的因素有（）。A、額定电压和泄漏比距；B、内过电压；C、絶缘于老化；D、海拔.答案：ABCD

22.()为电动机调速系统的动态指标。A、稳速精度；B、动态波动量；C、响应时间；D、转速分辨率答案：BC

23.A 类电气装置保护接地的计箅用接地故障电流 I 应为（）。A、对有效接地系统和低电阻接地系统，采用系统最大运行方式下的接地短路电流或单相接地故障电流；B、B 对有效接地系统和低电阻接地系统，采用在接地装置内、外短路时，经接地装置流入地中最大短路电流对称分量的最大值；C、对装有消弧线圏的发电厂、变电所电气装置的接地装置，等于接在其上的同一系统各消弧线囷颏定电流总和的 1.25 倍；D、对不装消弧线圈的发电厂、变电所电气装置的接地装置，等于系统中断开最大一台消弧线围或最长线路被切除时的最大可能残余电流值。答案：BCD

24.选择导体的一般原则是（）。A、应力求技术先进、安全实用，经济合理；B、应满足正常运行、检修、短路情况下的要求，并考虑远景发展；C、应按当地环境条件校核；D、应与整个工程的建设标准协调一致。答案：ABCD
25.电线管路与热水管、蒸汽管同侧敷设时，应敷设在热水管、蒸汽管的下面。有困难时，可敷设在其上面，相互间的净距不宜小于（）数值。A、当管路敷设在热水管下面时为 0.20m,上面时为 0.30m; B、当管路敷设在蒸汽管下面时为 0.50m,上面时为 1m;C、C 当采取隔热措施时，对有保温措施的蒸汽管，上下净距均为 0.20m;D、电线管路与其他管道（不包括可燃气体及易燃、可燃液体管道）的平行净距不应小于 0.10m。答案：ABCD

26.高压网络短路电流近似计箅时的计箅条件，下列说法（)是正确的。A、所有电源的电动势相位角相同;B、各元件的感抗为一常数；C、电路中总电阻小于总电抗 Xs 的 1/3 时，应计入有效电阻；D、电路电容和变压器励磁电流略去不计。答案：ABD
27.在三相四线制配电系统中，中性线的允许载流量应（）。A、不小于最大相线电流；B、不小于线路中最大不平衡负荷电流.C、应计入谐波电流影响；D、不大于最大相线电流。答案：BC

28.根据经济电流密度曲线，年最大负荷利用小时数越（)，经济电流值越（)A.大，大；B 大，小；C.小，小；D.小，大。答案：BD

32.某普通办公室，照度标准值 3001x,设计时计箅的照度为 320lx，计箅的 LPD值为()，符合标准规定。A.9.5W/m2；B10.5W/m2；C.11.5W/m2;D.11.9W/m2。答案：AB

33.以下要求（）不符合爆炸性粉尘环境接地设计的规定。A、为了提高接地的可靠性，接地干线必须在爆炸危险区域内仅一处与接地体连接；B、电气设备的接地装置与防止直接雷击的独立避雷针的接地装置应分开设置；C、爆炸性粉尘坏境内电气设备的金属外壳应可靠接地；D、电气设备的接地装置与装设在建筑物上防止直接雷击的避雷针的接地装置可合并设置，接地电阻值应取其中最高值。答案：AD
34.35~llOkV 变电所中下列各建筑物夏季室温，符合规范要求的是（）。A、电抗器室不宜超过 55℃;B、油浸变压器室不宜超过 45℃；C、继电器室、电容器室、屋内配电装置室不宜超过 40℃; D、主控制室及通信室可超过 35℃。答案：ABC 
36.合理选择线路导线截面是供配电系统节能措施之一。线路架设时，应按经济电流密度来选择导线截面，经济电流密度是综合考虑（）因素后制定的 A.供电电压等级；B 年运行费用；C.有色金属消耗；D.建设投资。答案：BCD

37.6~35kV 线路应安装的保护有（）。A.无时限或带时限的电流速断保护；B.过电流保护；C 根据需要装设单相接地保护；D.低电压保护。答案：ABC

38.()属于可编程序控制器的中央处理器（CPU)完成的任务。A、以扫描方式读入所有揄入装里的状态和数据；B、完成软硬件系统的诊断；C、供给 PLC 的内部电和总线电源；D、执行逻辑运算.算术运算、数据传输等任务。答案：ABD
39.爆炸性气体危险场所敷设电缆在可能范围应使电缆距爆炸释放源较远，敷设在爆炸危检较小的场所。并应符合（）规定。A、易燃气体比空气重时，电缆应在较高处架空敷设，且对非铠装电缆采取穿管或置于 8 托盘、槽盒中等机械性保护；B、易燃气体比空气轻时，电缆应在较高处架空敷设，且对非铠装电缆采取穿管或置于托盘、槽盒中等机械性保护；C、易燃气体比空气重时，电缆应敷设在较低处的管、沟内，沟内非铠装电缆应埋砂；D、易燃气体比空气轻时，电缆应敷设在较低处的管、沟内，沟内非铠装电缆应埋砂。答案：AD
40.安装在地震设防烈度为 7 度及以上的电力设施，采用下列（）抗震措施是适宜的。A、电气设备间连线应采用硬母线；B、变压器宜取消滚轮及其轨道，并应固定在基础上。C、变压器基础台面宜适当加宽；D、开关柜应采用螺栓或焊接的固定方式，当为地震设防烈度为 8 度或 9 度时，可将几个柜在重心位置以上连成整体。答案：BCD
41.以下措施（）可作为减少接触电压与跨步电压的措施。A、接地网的布置应尽量使电位分布均匀；B、设置临时遮拦C、增设水平均压带；D、带安全帽。答案：AC

43.11OkV 屋内外配电装置中，不同相的带电部分之间的安全净距与带电部分至接地部分之间的安全净距(),且不同相的带电部分之间的安全净距（）带电部分至接地部分之间的安全净距。A.不相等；B.相等；C 大于；D.小于。答案：AC

44.电力负荷应为一级负荷的是（）。A、中断供电将造成人身伤亡的负荷；B、中断供电将造成重大政治、经济损失的负荷；C、C 中断供电将在政治、经济上造成较大损失的负荷；D、中断供电将造成较多人员集中的重要公共场所秩序混乱者。答案：AB
45.短路保护的保护电器应装设在（）。A、配电线路的首端；B、较长配电线路的中间位置；C、配电线路的末端；D、配电线路线芯我面减小处或分支处。答案：AD
46.同步电动机采用能耗制动时，将其定子从电源上断开后，可接到下列（）设备上，并在转子中继续通人适当的励磁电流，电动机即转入能耗制动状态工作。A、电流互感器；B、自耦变压器；C、频敏变阻器；D、外接电阻。答案：CD

47.建筑智能化系统机房包括（）。A、消防控制室；B、物业管理用房；C、弱电进线间；D、扩声机房.答案：ACD

48.在电动机的绝缘等级选择方面，正确的原则是（）。A、环境工作温度在 40。C 以下且在正常环境工作，可选用 A 级、E 级绝缘动机;B、湿热带环境宜选用 E 级绝缘等级的电动机；C、环境湿庋在 10。C 以下必须选用 H 级绝缘等级的电动机；D、环境溫度在 40。C 以上的电动机宜选用 F 级或 B 级绝缘等级的电动机.答案：ABD
49.按短路条件选择高压电气设备包括（）的校验。A、动稳定；B。热稳定；B、持续时间；C、过电压D、；答案：ABC
50.630kVA 配电.变压器，从其低压配电屏引出供本变电所的照明线路，计箅电流为 10A,其保护电器可选用（）。A、熔断器；B、塑壳式断路器；C、普通微型断路器;D、带短延时过电流脱扣器的断路器.答案：AB
51.商业照明设计要求有（）。A、商店营业厅照明应选用光效高、显色性好的光源；B、营业厅照明通常由一般照明和重点照明组成；C、宜将商品陈列用照明兼作一般照明；D、营业厅照明应分区分组集中控制。答案：ABD

52.卫星通信系统通常由（）部分组成。A、通信卫星；B、地球站；C、跟踪遥测及指令系统；D、监控管理系统，答案：ABCD

53.一级负荷供电电源应符合的规定是（）。A、一级负荷应由两个电源供电；当一个电源发生故障时，另一个电源不应同时受到损坏；B、一级负荷应由两个电源供电；当一个电源发生故障时，允许另一个电源受到牵连而同时损坏；C、一级负荷中特别重要的负荷，在已有两个电源供电的条件下，不必另设应急电源；D、一级负荷中特别重要的负荷，除两个电源供电外，尚应增设应急电源，并严禁将其他负荷接入急级供电系。答案：AD
54.下列（）场所的照明宜采用时间程序控制。A、公共卫生间；B、公共走廊；C、值班照明；D、会议厅。答案：AB
55.3~35kV 配电装置导体设计一般要求有（）。A、导体允许电流不小于该回路的最大持续工作电流；B、动热稳定电流应按设计规划容量计算并应考虑电力系统远景规划发展计算数值；C、C 采用高压限流熔断器保护的导体可不根据限流熔断器的特性校验热稳定；D、检验动热稳定短路电流计算值应取三相、两相、单相接地中的最大者。答案：ABD

56.短路电流计箅采用标幺值法时，正确的是（）。A、标幺值电流可代替标幺值容量；B、B 位于不同电压等级的阻抗可用统一的基准电压来计算阻抗的标幺值；C、C 相电压和线电压的标幺值相同；D、单相功率和三相功率的标幺值相同。答案：ACD
57.有功功率同时系数取 0.9;无功功率同时系数取 0.95。该车间计箅负荷的视在功率约为（）。A、121kVA；B、152kVA；C、183kVA; D、214kV答案：A

60.TN—C 系统的 PEN 线装设电器，下面说法正确的是（）。A、不应装设开关电器；B、可以装设开关电器，不应装设保护电器；C、应同时断开各相相线和 PEN 线时，可装设开关电器；D、装设保护电器时，只能断开相应的相线回路。答案：AD
61.关于可编程序控制器的存储器的组成和功能，以下叙述错误的是（）。A、PLC 的存储器是用来存放程序和数据的；B、用户编制的应用程序存放在系统程序存储区；C、存储器的用户程序存储区存放 PLC 的监控程序、管理程序、自诊断程序等；D、存储器包括系统程序存储区、用户程序存储区和系统数据存储区。答案：BC

62.为保证有选择性动作，变压器低压屏引出线的保护电器宜采用（）。A、gG 型熔断器；B、aM 型熔断器；C、带长延时及瞬时过电流脱扣器的断路器；D、带长延时、短延时及瞬时过电流脱扣器的断路器。答案：AD
63.保护电容器用熔断器的选择原则，下列叙述中正确的是（）。A、宜采用喷逐式熔断器；B、宜采用限流式熔断器；C、熔断器的熔丝额定电流不应小于电容器額定电流的 1.43 倍，并不宜大于电容器額定电流的 1.55 倍；D、熔断器的电流一时间曲线，应选在被保护电容器外壳的 10%爆裂概率曲线的左侧(安全侧）。答案：ACD

64.UPS 电源容量选择。某变电所采用交流操作电源（交流 220V),其断路器为真空断路器，经常负荷容量为 300VA,每台断路器分合闸容量为 500VA,可靠系数为1.2。试选择 UPS 电源容量。一般 UPS 电源容量不宜超过（)。A、1500VA; B、2500VA; C、3000VA D、3500V答案：C解析：—般 UPS 电源额定容量不宜超过 3kVA(第 411 页）
65.以下对串行数据通信方式的描述，正确的是（）。A、传输速度慢，需要的信号线少，适合远距离传输数据；B、常用于计算机与 PLC 之间、多台 PLC 之间的数据通信；C、常用于 PLC 内部各元件、主机与扩展模块之间的通信；D、传输速度快，硬件成本高，不宜于远距离通信.答案：AB
66.在具备自动控制的生产线上，操作站系统是用来对工艺控制过程进行操作管理和监视的一种人机接口装置。下列（）是操作站系统必需考虑的要求.A、应能对生产工艺过程显示和管理；B、应能适应工厂生产现场的恶劣环境；C、C 对过程信号、画面刷新等实时快速响应；D、操作站必须设在现场设备附近。答案：ABC
67.在医院手术室内采取以下防电击措施（）是正确的。A、采用特低电压时，用电设备的标称电压不应大于 AC25 或无波纹 DC60V; B、采用自动切断故障电路保护措施时，在医疗场所内不允许采用 TN-S 系统；C、至少在离患者手术台 1.5tn 范围内的医疗电气设备应由隔离变压器引出的 IT系统供电；D、当同一场所尚有来自 TN-S 或 TT 系统供电的插座时，医用 IT 系统的插座应使其他系统的插座无法插入。答案：ACD
68.下列蓄电池组布置方式正确的是（）。A、蓄电池组宜布置在电气控制楼（主控制楼、网络控制楼、单元控制楼）的底层；B、不同容量、不同电压的酸性蓄电池组可以同室布置；C、酸性蓄电池和城性蓄电池可以同室布置；D、蓄电池組布罝应避开潮湿和多灰尘的地方。答案：ABD
69.自动投人装置应符合的要求有（〉。A、应保证在工作电源或设备断开后，才投入备用电源或设备；B、应保证工作电源或设备完好的情况下，才投入备用电源；C、C 工作电源或设备上的电压，不论因任何原因消失时，自动投入装置均应动作;D、自动投入装置应保证只动作一次。答案：AD解析：C 选项错误原因，指导书 P352 工作电源或设备上的电压，不论因任何原因消失时，自动投入装置均应延时动作;

70.在计算网络参数时，常需要进行网络简化，以下等值电源可以归并的有（）。A、同型式发电机且至短路点的电气距离大致相等；B、B 不同型式发电机但至短路点的电气距离较远（即 X.>1);C、同型式或不同型式发电机但至短路点的电气距离较近；D、直接接于短路点上的同类型发电机.答案：ABD

71.电缆敷设在两侧有支架的电缆隧道内时，电缆通道宽度的最小净距为（）；当电缆隧道内只有一侧有支架时，则其通道的最小净距为（）。A、1.0m; C、0.9m; D、0.5m。答案：AC
72.在用标幺值计算短路电流的总阻抗时，下列要求正确的是（). A、所有阻抗必须换算到同一基准容量下的标幺值；B、各电器元件直接用样本上的标幺值；C、基准电压用各元件所在级的平均电压；D、基准电压用各元件所在级的标称电压。答案：AC
73.间接接触防护接地的一般要求包括（）。A、无论何种间接接触防护、外露可导电部分均应与保护导体相连接。
B、间接接触防护采用自动切断电源时，外露可导电部分应与保护导体相连接；C、保护导体应按其系统接地型式的具体条件与外露可导电部分连接和接地；D、可同时触及的外露可导电部分，应接到同一个接地系统上。答案：BCD
74.在技术经济合理时，全封闭组合电器宜用于 110kV 及以上电网的（）。A、大城市中心变电所；B、布置场所特别狭窄的水电厂；C、地下变电所；D、重污秽地区。答案：ABCD
75.下列关于直流电动机改变磁通调速方法性能的描述，正确的是（）。A、改变磁通调速适合于恒功率调速；B、当直流电动机在额定状态下运行时，励磁回路电流减小，电动机转速降低；C、电动机励磁回路中改变其串联电阻的大小，可以改变励磁电流和磁通；D、采用专门的励磁调节器来控制励磁电压，可以改变励磁电流和磁通。答案：ACD
76.电缆隧道每隔不大于（）距离应设安全孔（人孔），安全孔距电缆隧道的首末端不宜超过（)。A、50m；B、75m；C、lOm D、5m;答案：BD

77.35~IlOkV 变电所所址选择，应根据下列（）要求，综合考虑确定。A、靠近负荷中心；B、节约用地，不占或少占耕地及经济效益高的土地；C、周围环境宜无明显污秽，如空气污秽时，宜设在受污源影响最小处；D、与城乡或工矿企业规划相协调，便于架空和电缆线路的引入和引出。答案：ABCD
78.消防控制室布置，以下正确的有（）。A、设备面盘前橾作距离，单面布置时不小于 1.5m,双面布置时不小于 2.0m；B、设备背后距墙不小于 0.7m；C、壁挂设备，侧面距墻不小于 0.5m；D、并排设备总长超过 7m 时，两侧均设置通道。答案：AC
79.从概念上讲，电压变动和闪变的关系是（）。A、闪变就是电压变动；B、闪变是灯光照度不稳造成的视感；C、闪变是电压变动引起的，可由电压变动的特性来定量地评定闪变；D、闪变不但取决于电压变动幅度，而且与电压变动频度有密切关系。答案：BCD
80.计箅负荷的正确应用是（）。a.最大平均负荷用于按发热条件选择导体；b需要负荷或最大负荷用于按发热条件选择导体；c.需要负荷或最大负荷用于计算电压偏差；d.尖峰电流用于计算电压波动。答案：BCD

81.为降低波动负荷引起的电网电压变动和闪变，宜采取的措施是（）。A.釆用专用线路供电，将波动负荷接入更高电压等级因而短路容量更大的公共连A、接点；B、装设静止型动态无功功率补偿，即补偿量的调节速度能跟上负荷波动速度；C、装设固定容量的并联电容器，进行容量固定的无功功率补尝；D、较大功率的冲击负荷或冲击性负荷群与对电压变动、闪变敏感的负荷分別由不同的变压器供电。答案：ABD
82.发电厂和变电所直流系统宜采用的接线型式有（）。A、单母线；B、双母线；C、单母线分段；D、双母线单分段。答案：AC
83.防人身间接电击保护采用以下措施之一者，可不设接地故障保护，这些措施是（）。A、采用防触电分类为Ⅱ类的电气设备；B、采用安全超低电压;C、已装设了完善的短路保护者;D、采取电气隔离措施.答案：ABD
85.3~llOkV 屋内配电装置的安全净距中，A2 值的适用范围为（）. A、带电部分至接地部分之间；B、不同相的带电部分之间；C、C 断路器和隔离开关的断口两側带电部分之间D、无遮拦棵导体至地面之间。答案：BC
86.电力系统计箅机监测系统信号回路控制电缆的屏蔽选择，应符合（）要求。A、低电平模拟信号可不用对绞线分屏蔽；B、开关量信号，可用总屏蔽；C、高电平模拟信号，宜选用对绞线芯总屏蔽，必要时也可选用对绞线芯分屏蔽；D、低电平模拟信号或脉冲量信号，宜选用对绞线分屏蔽，必要时也可对绞线芯分屏蔽复合总屏蔽。答案：BCD
87.关于直流电动机启动方式的选择，下列叙述不正确的是（）。A、直流电动机应采用励磁回路串电阻方式启动；B、直流电动机的启动电流不宜超过制造厂的规定值；C、如经济条件允许，直流电动机可采用变频启动方式；D、小型直流电动机可以直接启动。答案：AC
88.固定在建筑物上的节日彩灯、航空障碍信号灯及其他用电设备的线路防止雷电波侵人的措施，下列正确的是（）。A、无金属外壳或保护网罩的用电设备宜处在接闪器的保护范围内，不宜布置在避雷网之外，并不宜高出避雷网；B、从配电盘引出的线路穿钢管敷设，钢管的一端与配电盘金属外壳相连，另一端与用电设备金属外壳、保护罩相连，并就近与屋顶防雷装置相连，当钢管因连接设备而中间断开时加设跨接线；C、从配电盘引出的线路穿塑料绝缘管保护，但在配电盘母线上应装设过电压保护器；D、在配电盘内出线开关的电源侧与外壳之间装设过电压保护器。答案：ABD
89.根据允许中断供电时间选择应急电源，正确的是（）。A、允许中断供电时间为毫秒级时，可选择带自动投入装置的，独立于正常电源的专用馈电线路；B、允许中断供电时间为 1.5s 以上时，可选择快速自起动的柴油发电机组；C、允许中断供电时间为 1.5s 以上时，可选择带自动投入装置的，独立于正常电源的专用馈电线路；D、允许中断供电时间为毫秒级时，蓄电池静止型不间断供电装里。答案：CD

91.照明设计标准规定的照明功率密度值（LPD)是（)。A、最大限值；B、最低限值；C、照明节能最优值；D、最低要求。答案：AD
92.选择封闭电器时对一般技术条件的要求有（）。A、额定电压；B、额定电流；C、额定容量；D、动、热稳定.答案：ABD

93.公用电网各次谐波电压含有率（HRU)限值视电网标称电压不同而不同，具体规定是（）。A、0.38kV 电网，奇次 4%，偶次 2.0%; B、6~10kV 电网，奇次 3%，偶次 1.5%, C、6~10kV 电网，奇次 3.2%,偶次 1.60%; D、6~10kV 电网，奇次 2.偶次 1.25%。答案：AC
94.已知蓄电池额定容量为 200Ah,直流系统经常负荷为 25A,试计算该直流系统的充电装置额定电流并应满足浮充电、初充电、均衡充电要求。充电装置的额定电流应为（）。A、25A；B、30A；C、40A；D、50答案：D

95.髙压断路器的一般技术条件要包括（）。A、绝缘水平；B、短路稳定性；C、额定开断电流；D、额定容量。答案：ABC

96.接地故障保护电器应根据（）等因素选择。A、配电系统接地型式；B、导体截面；C、导线敷设方式；D、电气设备是固定式，还是手握式、移动式。答案：ABD
97.对单侧电源线路的自动重合闸方式的选择应符合（）规定。A、采用一次重合闸；B、当电力网由几段串联线路构成时，宜采用重合闸前加速保护动作或顺序自动重合闸C、采用解列重合闸；D、同步检定的重合闸。答案：AB
98.在各种间接接触防护中，不应接地的例子是（）。A、采用Ⅱ类设备时；B、采用非导电场所时；C、采用电气分隔时；D、采用自动切断电源时。答案：ABC
99.架空线路设计的一般要求为（）。A、架空线路应沿道路平行敷设，宜避免通过各种起重机频繁活动地区和各种露天堆场；B、应尽量减少与其他设施的交叉和跨越建筑物；C、接近有爆炸物、易燃物和可燃气（液）体的厂房、仓库等设施，应符合 GB50 058—1992《爆炸和火灾危险环境电力设计规范》；D、架空线路不应采用单股的铝线或铝合金线，髙压线路不应采用单股铜线.答案：ABCD
100.电光源性能的主要技术指标有（）。A.发光效能；B 显色指数；C.使用寿命；D.眩光控制。答案：ABC
101.改善大电流母线附近钢构发热的措施有（）。A、在钢构附近适当部位加装屏蔽环；B、断开钢构闭合回路，钢构回路宜用绝缘板或绝缘垫断开；C、采用三相分筒母线；D、放置在母线与钢构间的屏蔽板应一端短接。答案：AB
102.电缆直埋敷设方式的选择，应符合（）规定。A、同一通路少于 6 根的 35kV 及以下电力电缆，在厂区通往远距辅助设施或城郊等不易有经常性开挖的地段，宜用直埋；B、b.厂区内地下管网较多的地段，可能有熔化金属、高温液体溢出的场所，待开发将有较頻繁开挖的地方，不宜用直埋；C、在化学腐蚀或杂散电流腐蚀的土壤范围，不得采用直埋；D、在城镇人行道下较易翻修情况或道路边缘，也可用直埋。答案：ABCD
103.电缆的外护层，应符合的要求有（）。A、交流单芯电力电缆，不得有未经非磁性处理的金属带、钢丝铠装；B、在潮湿、含化学腐蚀环境或易受水浸泡的电缆，其金属套、加强层、铠装上应有聚乙烯外护层，水中电缆的粗钢丝铠装应有挤塑外护层；C、除低温-15℃C 以下环境或化学液体浸泡场所，以及有低毒难燃性防火要求的电缆挤塑外护层宜用聚乙烯外，可采用聚氯乙烯外护层；D、用在有水或化学液体浸泡场所的 6~35kV 重要回路或 35kV 以上交联聚乙烯电缆，应具有符合使用要求的金属塑料复合阻水层、金属套等径向防水构造。答案：ABCD

104.下列建筑物中不宜利用钢筋混凝土屋面内的钢筋作为接闪器的是（）。A.国家级的会堂、办公、大型展览和博览建筑物、大型火车站和机场、国宾馆、国家级档案馆、大型城市的重要给水水泵房等特别重要的建筑物；A、国家级重点文物保护的建筑物；B、C 国家级计算中心、国际通信枢纽等对国民经济有重要意义且装设有大量电子设备的;C、建筑物；D、具有爆炸危险环境的第二类防雷建筑物。答案：BD

105.装设电容器 36kvai 后的视在功率约为（)A、36kVA；B、48kVA；C、60kVAi D、75kV
答案：B。解析：补偿后计箅负荷的视在功率为 48kVA
106.35~llOkV 变电所内生活建筑与油浸变压器之间的最小防火净距，应根据最大单台设备的油量及建筑物的耐火等级确定，下列情况下的最小防火净距要求正确的是（）。A、对一、二级建筑，当油量为 5~10t 时为 15m; B、B 对三级.建筑，当油量为 5~10t 时为 20m;C、C 对一、二级建筑，当油量大于 10t 时为 20m;D、对三级建筑，当油量大于 10t 时为 15m.答案：ABC
107.办公建筑照明的设计要求有（）。A、宜采用低亮度、高效率、宽配光灯具；B、光源显色指数不应小于 80;C、长时、连续工作的办公室，宜将灯具布置在工作桌的侧前方; D、有放映要求的会议室，宜采用调光控制或分组开关灯。答案：ABCD

108.验箅导体的短路电流应按（）计算。A、可能发生最大短路电流的正常接线方式；B、除计算短路电流的衰减时间常数和低压网络的短路电流外，元件的电阻都略去不计；C、在电气连接的网络中，应考虑具有反馈作用的异步电动机的影响和电容补偿装置放电电流的影响；D、在电气连接的网络中，不考虑具有反馈作用的异步电动机的影响。答案：ABC
109.选择 35~llOkV 变电所主变压器台数的原则，以下叙述中正确的是（）。A、应不小于两台；B、有一、二级负荷时，宜装设两台；C、有一、二级负荷，但变电所可由中、低压侧电力网取得足够容量的备用电源时可装设一台主变压器；D、应根据地区供电条件、负荷性质、用电容量和运行方式等条件综合考虑确定。答案：BCD
110.()应装设无功电能表。A、并联电力电容器组电力装置回路；B、电力用户处的无功电量计量点电力装置回路；C、电力系统中，3~IlOkV 的线路；D、发电机电力装置回路。答案：ABCD

112.计箅照度时使用的室形指数（RI),由（)等因素决定。A、灯具离工作面高度；B、房间的长度和宽度；C、房间顶棚、墙面的反射比；D、房间内灯具布置的距离。答案：AB

113.0.4MVA 及以上，绕组为星形一星形联结、低压侧中性点直接接地的变压器，对低压侧单相接地短路应选择（）方式，保护装置应带时限动作于跳闸。A、利用高压侧的过电流保护时，保护装置宜采用三相式保护；B、接于低压倒中性线上的零序电流保护；C、接于低压侧的三相电流保护；D、接于低压侧的两相电流保护。答案：ABC

115.架空线路与架空线路、架空明线弱电线路敷设要求为（）。A、电压较高的线路一般架设在电压较低线路的上方；
B、电力接户线与相同电压或较低电压的专用线交叉，电力接户线宜设在上方；C、电力线路应架设在明线弱电线路上方；
D、电力线路与明线弱电线路之间应按过电压保护要求确定。答案：ABCD
116.下列属于第三类防雷建筑物的是（）。A、预计雷击次数大于或等于 0.012 次/年，且小于或等于 0.06 次/年的部、省级办公建筑物及其他重要或人员密集的公共建筑物；B、B 预计雷击次数大于或等于 0.06 次/年，且小于或等于 0.3 次/年的住宅、办公楼等一般性民用建筑物；C、省级重点文物保护的建筑物及省级档案馆；D、年平均雷暴日小于或等于 15 天/年的地区，高度在 l5m 及以上的烟囱、水塔等孤立的高耸建筑物。答案：ABC

117.下列符合电气设备选择一般原则的条款有（）。A、应满足正常运行，检修、短路和过电压情况下的要求，并考虑发展远景；B、应按当地环境条件校验；C、应力求技术先进；D、同类设备应尽量减少品种。答案：ABD
118.干式空心串联电抗器组装的零部件，宜采用（）连接，当采用矩形母线与相邻设备连接时，矩形母线应（）。A.不诱钢螺栓；B 铁质螺栓；C.平放；D.立放；答案：AD

119.母线槽按结构形式分为（）。A.密集式母线槽；B。馈电式母线槽；C.插接式母线槽；D.滑接式母线槽。答案：BCD 
121.建筑物的应急照明包括().A.疏散照明；B 备用照明；C.安全照明；D.障碍照明。答案：ABC
122.交流系统中电力电缆缆芯与绝缘屏蔽或金属套之间额定电压的选择，应符合的规定有（）。A、中性点直接接地或经低阻抗接地的系统当接地保护动作不超过 1min 切除故障时，应按 100%的使用回路工作相电压；B、对于 A 项外的供电系统，不宜低于 133%的使用回路工作相电压；C、在单项接地故障可能持续 5h 以上，或发电机回路等安全性要求较高的情况，宜采用 173%的使用回路工作相电压；D、交流系统中电缆的冲击耐压水平，宜满足系统绝缘配合要求。答案：AB 

123.有功功率同时系数取 0.85;无功功率同时系数取 0.95。变电所低压侧计箅负荷的视在功率约为（）。B、728kVA；B758kVA; C、786kVA；D、816kV。答案：B
124.柴油发电机房应采用耐火极限时间不低于（）的隔墙和（）的楼板与其他部位隔开。A.l.Oh；B1.2hC.1.5h；D.2.Oh。答案：CD

125.某生产场所，照明标准值为 500lx,设计中计算的照度为 535lx,计箅的 LPD值超过了标准规定的 LPD 值，可采取（）措施，以符合标准的 LPD 值规定。A、降低一级照度值；B、B 适当降低辅助工作面和通道的照度；C、采用光效更高的光源或灯具；D、改变布灯，适当降低计算的照度，但不低于 450lx。答案：BCD
126.供配电系统设计中，为减小电压偏差，通常采取的措施有（）。A、正确选择变压器变压比和电压分接头；B、降低系统阻抗；C、采取无功补偿措施；D、宜使三相负荷平衡。答案：ABCD
127.智能化系统机房设计中，应考虑（）。A、适当的机房位置、面积、层高、建筑装修要求；B、适当的楼板荷载；C、供电、接地D、空调、消防要求。答案：ABCD
128.防空地下室内安装的变压器、断路器、电容器等高低压电气设备应釆用（）设备。A、防潮；B、防电磁干扰；C、无油；D、防爆.答案：AC
129.电力规范关于雷电活动分区，下列正确的是（）。A、少雷区是平均年雷暴日不超过 20 的地区；B、中雷区是平均年雷暴日超过 20 但不超过 40 的地区；C、多雷区是平均年雷暴日超过 40 但不超过 90 的地区；D、雷电活动特殊强烈地区是平均年雷暴日超过 90 的地区及根据运行经验雷害特殊严重的地区。答案：CD
130.低压配电线路应装设的保护有（）。A、短路保护；B、过负载保护；C、接地故障保护；D、低电压保护。答案：ABC

131.在负载电流不变的条件下，配电线路换截面较大导线的节电和提高供电质量的效果表现在（）方面。A.换线前后线路单位电抗值变化不大，电阻值变化明显，节电效果主要是有功功率的节约；B.减小了配电线路的阻抗；C 减小电压偏差；D.节约线路投资。答案：ABC

132.3~1lOkV 电力网中，在（）情况下，应装设自动重合闸装置。A、旁路断路器和兼作旁路的母联或分段断路器；B、3kV 及以上的电缆线路，当用电设备允许且无备用电源自动投入时；C、3kV 及以上的架空线路，当用电设备允许且无备用电源自动投入时；D、3kV 及以上的电缆与架空的混合线路，当用电设备允许且无备用电源自动投入时。答案：ACD
133.10kV、6kV 固定式配电装置出线断路器线路侧，应该装设隔离开关的条件是（）A.出线为架空线路；B 出线为电缆线路且有反馈可能时；C.出线为电缆线路且无反馈可能时；D.无条件地都应装设。答案：AB
134.绕组联结为 YynO 的变压器，其二次侧发生两相短路时，下列说法（）是正确的.A、一次侧三相都有电流；B、一次侧有一相电流为零；C、仅两相有电流且大小相等，相位角为 180、D、仅两相有电流且大小相等，同相位。答案：BC
135.在 220/380V 三相系统中电涌保护器 SPD 的安装，下列正确的是（）。A、在 TN 系统中，在 N 线与 PE 线连接处，应在 3 根相线与 PE 线间装设 SPD; B、在 TN 系统中，在 N 线与 PE 线分开处，应在 3 根相线与 N 线间及 N 线与 PE
线间装设 SPD;C、在 TT 系统中，当 SPD 安装在剩余电流保护器的电源侧时，应在 3 根相线与 P E 线间及 N 线与 PE 线间装设 SPD；D、在 IT 系统中，应在 3 根相线与 PE 线间装设 SPD。答案：AD
136.电缆夹层的净空高度不得小于（），但不宜大于（）。A、1800mm；B、2000mm；C、2600mm；D、3000mm,答案：BD
137.低压短路保护电器的选择应满足（）要求。A、保护电器的额定电流不应小于回路的计算电流；B、保护电器的额定电流不应小于回路计算电流的 1.1 倍；C、保护电器的额定电流不应小于因路预期短路电流；D、保护电器的额定短路合断电流不应小于回路预期短路电流。答案：AD
138.爆炸性气体环境中选用正压型电气设备及通风系统时，以下措施（）是正确的。A、在电气设备及其通风系统运行中，其风压不应低于 20Pa; B、电气设备严禁与通风系统连锁；C、运行前必须先通风，并应在通风量大于电气设备及其通风系统容积的 5 倍时才能接通电气设备的主电源；D、通风过程排出的气体不宜排入爆炸危险环境。答案：CD
139.对于建筑总高度为 ILOM 的酒店，下列（）可不设火灾探测器。A、卫生间；B、封闭楼梯间；C、游泳池；D、水泵房。答案：AC
140.由闪变指标限制，允许波动负荷接入电网的第三级规定，以下叙述中正确的是（）。A、按一级和二级规定，用户被判超标时，启动第三级规定；B、第三级规定重点调研的是：PCC 上并不都是波动负荷、实际背景闪变水平及其降低措施、超标的概率等；C、按第三级規定，用户能否接入电网主要由用户自行决定；D、按第三级规定，用户能否接入电网主要由电力企业决定。答案：ABD
141.用电单位的供电电的选择，粗略地讲，以下说法（）是对的。A、用电负荷很大的企业采用 220kV 或 llOkV;B、用电负荷较大的企业采用 llOkV 或 35kV;C、负荷不大的企业采用 10kV;D、负荷很小的企业可接入地区低压电网。答案：ABCD
142.道路照明设计中，如路面照度未达到规定要求时，应采取（）措施。A.采用更高效光源；B 采用效率更高的灯具；C.加大光源功率；D.适当减小杆距。答案：ABCD 
143.起重机的设备功率应为（）。B、77kW；B88kWi C、94.9kW,D、120kW。答案：D
144.一次电压为 1OkV 及以下，绕组为星形星形接线，低压侧中性点直接接地的变压器，对低压侧单相接地短路应装设下列（）保护之一。A、零序电流电压保护；B、接于低压侧的三相电流保护；C、接于低压侧中性线上的零序电流保护；D、利用高压侧的三相式过电流保护。答案：BCD

145.关于 TN-C 系统、TN-C-S 系统的适用范围，正确的是（）。A、TN-C 系统适用于对可靠性要求不高的民用建筑；B、TN-C 系统适用于有专业人员维护管理的一般工业厂房；C、TN-C-S 系统适用于无变电所而适用 TN-S 系统的工业与民用建筑；D、TN-C-S 系统适用于无等电位联结的户外场所。答案：BC
146.直埋敷设于非冻土地区时，电缆埋置深度应符合（）规定。A、电缆外皮至地下构筑物基础，不得小于 0.5m; B、电缆外皮至地下构筑物基础’不得小于 0.3m;C、C 电缆外皮至地面深度，不得小于 0.7m;D、当位于车行道或耕地下时，应适当加深，且不宜小于 lm。答案：BCD

147.不能用作配电线路过负荷保护的电器元件有（）。A、熔断器的熔断体；B、断路器的短延时过电流脱扣器; C、断路器的瞬时过电流脱扣器；D、接触器.答案：BCD

148.()不能采用延边三角形降压启动方式。A、小型他励直流电动机；B、定子绕组额定电压 380V,定子具有 9 个出线头的异步电动机；C、定子绕组运行时为星形连接，定子具有 3 个出线头的异步电动机；D、高压同步电动机。答案：ACD

150.出入口控制系统主要由（）及相应软件组成。A、识读部分；B、传输部分；C、管理/控制部分；D、执行部分。答案：ABCD

151.干线放大器输出电平的最高值与（）有关。A、干线放大器的标称最大输出电平；B、传输的频道数量；C、分配给干线的栽噪比；D、串接放大器的个数。答案：ABD

152.下列条件中（）符合爆炸性粉尘环境的电力设计规定。A、宜将电气设备和线路，特别是正常运行时能产生火花的电气设备布置在爆炸性粉尘环境以外；B、事故易发地点必须装设局部照明灯和插座；C、爆炸性粉尘环境内，有可能过负荷的电气设备，应装设可靠的过负荷保护；D、在爆炸性粉尘环境采用非防爆型电气设备进行隔墙机械传动时，安装电气设备的房间应采用非燃烧体的实体墙与爆炸性粉尘环境隔开。答案：ACD
153.二级负荷对供电电源的要求是（）。A、应由两个电源供电；B、应由两 SI 线路供电；C、C 在负荷较小或地区供电条件困难时，可由一回 6kV 及以上的专用架空线路供电；D、在负荷较小或地区供电条件困难时，可由一根 6kV 及以上的专用电缆线路供电答案：BC

154.某房间采用多管荧光灯具，设计的照度均匀度达不到规定要求，可采取（）措施提高照度均匀度。A、改三管灯具为双管双具，改双管灯具为单管灯具；B、适当降低灯具安装高度；C、改用更宽配光的灯具；D、选用更高光效的光源。答案：AC
155.统一眩光值（UGR)的应用条件是（）。A、a.室内和室外场所；B、任何大小、任何形状的室内房间；C、使用同一类型且为双对称配光的灯具的房间；D、均匀等距离布灯的房间。答案：CD

156.下列符合低压电动机过载保护的装设规定的有（）。A、运行中容易过载的电动机应装设过载保护；B、额定功率大于 20kW 的连续运行电动机宜装设过载保护；C、短时工作或断续周期工作的电动机也应装设过载保护；D、启动条件困难而要求限制启动时间的电动机装设过载保护。答案：AD
157.UPS 电源容量选择。某变电所采用交流操作电源（交流 220V),其断路器为真空断路器，经常负荷容量为 300VA,每台断路器分合闸容量为 500VA,可靠系数为1.2。试选择 UPS 电源容量。事故操作时所需 UPS 电源容量为（），A.960VA；B 1200VA；C1500VA；D.1800VA,答案：D

158.中性点不接地的高压网络在配电变压器二次侧发生单相接地时，一次侧是否有零序电流流过，下列说法（）是正确的。A、绕组联结为 Dynll 的变压器一次侧有零序电流流过；B、B 绕组联结为 Dynll 的变压器一次侧没有零序电流流过；C、绕组联结为 YynO 的变压器一次侧有零序电流流过；D、绕组联结为 YynO 的变压器一次倒有零序电流流过。答案：BD
159.电信网可以按（）分类及按不同使用范围分类。A、信道；B、信号；C、通信距离；D、信源。答案：ABCD 
161.髙层建筑物内，选择配电方式的正确原则是（）。A、向楼层各配电点供电时，宜采用放射式；B、向楼层各配电点供电时，宜采用分区树干式；C、对部分较大容量的集中负荷或重要负荷，应从低压配电室以放射式供电；D、对部分放大容量的集中负荷或重要负荷，宜采用树干式供电。答案：BC

162.以下原则（）符合低压电动机的启动器（包括启动控制电器及过载保护电器）与短路保护器的协调配合要点。A、在过栽保护器与短路保护器两条时间一电流特性曲线交点所对应的电流（大致相当于电动机堵转电流）以下，短路保护器不应动作；B、电动机回路上的电流大于电动机堵转电流时，短路保护电器应在过载保护电器动作之前动作；C、电动机回路上的电流大于电动机堵转电流时，过载保护电器应在短路保护电器动作之前动作；D、1 类配合为启动器短路情况下不应对设备和人身造成危害，且应能继续使用。答案：AB
163.可燃油油浸电力变压器室的门在下列（）情况之一时，应为甲级防火门. A、变压器室位于车间内或建筑物内；B、变压器室位于容易沉积可燃粉尘、可燃纤維的场所；C、变压器室附近有粮、棉花及可燃物大量集中的露天堆场；D、变压器室下面有地下室。答案：ABCD

164.A 类电气装置保护接地的范围包括（）。A、装有避雷线的架空线路杆塔；B、沥青地面居民区内，不接地、经消弧线圈和高电阻接地系统中，无避雷线架空线路的金属和钢筋混凝土杆塔；C、一般居民区内，不接地、经消弧线圈和高电阻接地系统中，无避雷线架空线路的金属和钢筋混凝土杆塔；D、电力电缆接线盒、终端盒的外壳。答案：ACD
165.变电所的直击雷过电压保护可采用避雷针、避雷线。下列设施应装设直击雷保护装置的是（）。A、屋外配电装置，包括母线廊道；B、油处理室、燃油泵房、露天油罐及其架空管道、装卸油台、易燃材料仓库等建筑物；C、独立的主控制室屋顶及 35kV 及以下变电所屋顶；D、露天布置的 GIS 外壳.答案：AB

166.关于照明设备节电方法以下（）是正确的。A、增设照明灯开关，每个照明开关控制灯的数量不要过多；B、尽量多采用 36V 以下照明灯具；C、除特殊情况外，不应采用管型卤钨灯及大功率白炽灯；D、不应采用效率低于 75%的开敞式灯具。答案：ACD

167.下列场所中，（）不宜选择光电感烟探测器。A、气流速度>5m 的场所；B、有大量粉尘、水雾滞留的场所；C、正常情况下较黑暗的场所；D、正常情下有烟滞留的场所。答案：BD

169.信息技术装置接地和等电位联结的一般要求包括（）。A、建筑物的总接地端子通常能用于功能性接地；B、B 信息技术装置的功能性接地可利用其供电回路的保护导体；C、信息技术装置的功能性接地不得利用其供电回路的保护导体；D、建筑物的总接地端子可通过连接一根接地干线加以延伸，以使信息技术装置以尽可能短的距离与其联结和/或接地.答案：ABD

170.高压并联电容器装置断路的选择，除应符合断路器有关标准外，尚应符合（）。A、关合时，触头弹跳时间不应大于 2ms,且不应有过长的预击穿；10kV 少油断路器的关合预击穿时间不能超过 3.5ms；B、B 开断时不应重燃；C、应能承受关合涌流，以及工频短路电流和电容器涌流的联合作用；D、每天段切超过三次的断路器，应具备频繁操作性。答案：ABCD
171.对电容器组的放电器放电性能的要求，即将电容器放电至剩余电压为 50V的时间，GB5053—1994 第 5.1.3 条规定为 5min;GB50227—1995 第 5.6.3 条规定为 5sec。合适的引用态度是（）。A、手动投切时间取长一些；B、频繁投切时间取短一些；C、自动投切应与再投入的延时配合；D、不加考虑，随意选取。答案：ABC

173.110/1OkV 中性点直接接地系统中，选择变电所变压器中性点的阀型避雷器的参数。灭弧电压大于（）。A、70.5kV；B、78kV; C、83kV；D、85kV。答案：A
174.当用直流电动机提升和下放重物运行时，外加电压和励磁电流均为额定值，用调节电枢电路外串附加电阻 R 实现速度控制。下列对于直流电动机这种运行状态的描述中，正确的是（）。A、提升重物时，电枢回路附加电阻 R 增大，电动机转速降低；B、提升重物时，当电枢回路附加电阻 R 增大到某一值时，电动机的转速为零，电动机堵转；C、下放重物时，直流电动机的电压方向应与提升重物时相反；D、下放重物时，直流电动机的电源产生制动转矩.保证重物平稳下放。答案：ABD
175.设置在一类高、低层主体建筑中的变压器，应选择（）变压器。A、干式；B、气体绝缘；C、非可燃性液体绝缘；D、油浸。答案：ABC
176.63kV 及以下的屋外高压配电装置中，同一电压等级的 A1()A2 值，且()屋内配电装置的 A,、A2 值。A、等于；B、不等于；C、大于；D、小于。答案：AC
177.配电装置软导线选择一般要考虑（）。A、无线电干扰；B、回路负荷电流；C、高压导线电晕问题；D、沿海及污秽地区腐蚀.答案：ABCD
178.IT 系统的低压配电线路，当外露可导电部分为共同接地，发生第二次接地故障时，应选择的保护电器有（）。A、熔断器；B、断路器;C、絶缘监视器；D、漏电电流保护器.答案：ABD
179.无线红外式同声传译系统的特点包括（）。A、保密性好；B、线路敷设和维修比较方便；C、会场座椅布置调整方便；D、红外接收设备比有线接收设备简单。答案：BC
180.有线电视系统包括（）等模式。A、无干线系统；B、独立前端系统；C、有中心前端系统；D、有远地前端系统。答案：ABCD
181.交流电力系统中的电气设备，在运行中除了作用有持续工频电压外，还受到过电压的作用。按照作用过电压的幅值、波形及持续时间可分为暂时过电压和瞬时过电压。以下()属于暂时过电压。A、工频过电压；B、雷电过电压；C、谐振过电压；D、操作过电压。答案：AC
182.低压配电系统设计的正确原则之一是（）。A、互为备用的生产机组，宜由同一回路配电；B、互为备用的生产机组，宜由不同的回路配电；C、平行的生产流水线的生产机组，宜由不同的回路配电；D、平行的生产流水线的生产机组，宜由同一回路配电。答案：BD
183.室内照明工作场所的照明方式有（）.A.一般照明；B 分区一般照明；C.混合照明；D.应急照明。答案：ABC

185..学校照明的设计要求有（〉。A、教室照明应选用较大功率的三基色直管荧光灯；B、教室的布灯原则应使灯具长轴与学生視线平行；C、教室黑板上的垂直照度宜高于教室水平照度值；D、教室的照明控制宜按垂直于采光窗分组.答案：ABC

186.发电厂和变电所有爆炸危险且爆炸后可能波及发电厂和变电所主要设备或严重影响发供电的建、构筑物，应采用独立避雷针保护，并应采取防止雷电感应的措施。下列要求中正确的是（）。A、避雷针与呼吸阀的水平距离不应小于 3m,但 5000m3 以上贮罐则不应小于 5m;B、避雷针的保护范围边缘高出呼吸阀顶部不应小于 2m,对 5000m3 以上贮罐则避雷针尖高出呼吸阀不应小于 5m;C、C 在非高土壤电阻率地区，避雷针的接地电阻不宜大于 1On; D、露天贮罐应设集中接地体，一点接地。答案：ABC

187.变配电所的中央信号装置由下列信号（）组成。A、事故信号；B、瞬时预告信号；C、延时预告信号；D、带短延时的瞬时预告信号。答案：AD
188.短路电流在导体和电器中引起的热效应，应考虑下列（）部分.A、短路电流周期分量引起的热效应；B、短路电流非周期分量引起的热效应；C、短路冲击电流引起的热效应；D、短路全电流最大有效值引起的热效应；答案：AB
189.视频监控系统的电缆选择，符合规范要求的有（）。A、室外视频线路采用内径为 9mm 的同轴电缆；B、基带传输采用视频电缆；C、射频传输采用视頻电缆；D、电梯轿厢的視频同轴电缆采用 SYV-75-5 电缆。答案：AB
190.()电力装置回路，应测量交流电压。A、发电机；B、交流系统的各段母线；C、根据生产工艺的要求，需监测交流电压的其他电力装置回路；D、照明。答案：ABC
191.由晶阐管整流电源供电的直流他励电动机，若要实现电动机再生制动，可选下列()类型的晶闸管整流电源。A、有环流可逆的；B、无环流可逆的；C、整流电源能四象限运行的；D、逆变电压足够高的。答案：ABC
192.按 GB50034—2004《建筑照明设计标准》规定的照度标准值，符合以下条件()之一者，可以提髙一级照度。A、精细作业，人眼至识别对象距离大于 0.5m 时；B、识别对象在运动中，要求识别速度快捷者；C、识别对象亮度对比较大者；D、建筑等级和功能要求高者。答案：ABD
194.低压配电室内通道上方有裸带电体时，则该裸带电体距通道地面的高度：屏前通道不小于（)，屏后通道不小于（）。A、2.5m；B、2.3m; C、2.2m；D、2.lm;答案：AB
195.关于交流电动机采用电抗器降压启动的特点，叙述错误的是（）。A、启动电流较小，启动转矩较小；B、启动电流较小，启动转矩较大；C、仅用于低压小容量电动机启动；D、启动电流较大，启动转矩较小。答案：ABC

197.小型配电所宜采用全交流操作，相应的措施是（）。A、采用电磁操动机构；B、采用弹簧储能操动机构；C、采用去分流分闸；D、采用电容器储能分闸.答案：BC

199.35~llOkV 变电所主接线中，可增设旁路设施的正确原则是（）。A、单母线、分段单母线或双母线接线，当不允许停电检修断路器时；B、当 llOkV 线路为 6 回以上，35~63kV 线路为 8 回及以上时，可装设专用旁路断路器；C、采用 SF6 断路器的主接线时; D、采用手车式高压开关拒时。答案：AB

200.对加强型保护导体的界定和要求，正确的是（）。A、加强型保护导体是电流超过 1OmA 的保护导体；B、加强型保护导体是电流超过 1OA 的保护导体；C、加强型保护导体的全长应采用截面至少为 4mm2 的铜导体或 16mm2 的铝导体；D、加强型保护导体的全长应采用截面至少为1Omm2的铜导体或16mm2的铝等体。答案：AD

3.巳知 10/0.4kV 变压器为 S9 型 800KVAYyn12 接线，高压侧额定电流为 46.2A，低过电流保护装置动作时限为（）。A、Os; B、0.5s; C、1.Os；D、1.5s。答案：B

4.某市区欲安装 250W 高压钠灯作为道路照明，高压钠灯配用的镇流器功率为 38 W,为了提高功率因数，采用功率补偿。高压钠灯的功率因数补偿前为 0.4,补偿后为 0.9。.给髙压钠灯供电的照明变压器容量为 lOOkVA,负载率按 80%考虑，请对比该照明变压器在高压钠灯功率因数补偿前后供电情况。补偿前该变压器可给（）盏高压钠灯供电。A、102；B、111；C、150；D、160。答案：B
5.选用电缆截面及载流暈分别为（）。A、95mm2,224A；; B、120mm2,255A；C、150mm2,289A；D、185mm2,323答案：B
7.某车间有一台额定容量为 8000kVA 的电力变压器，其空载损耗为 10.9kW,短路损耗为 52.8kW,阻抗电压为 7.2%,变压器负载率为 75%,二次侧功率因数，试计箅该变压器的效率。A、该变压器的效率为（）。B、95.25%;B97.85%；C、98.1%；D、99.25%。答案：D

8.变压器在计箅负荷下的有功功率损耗为（）。A、2kW；B、9.7kW；C、12kW; D、14kW.答案：B
9.变压器的满载无功功率损耗为（）。A、33.3kvar；B、43.5kvar；C、56.3kvar；D、66.5kvar答案：C

12.某厂有一台额定容量为 5000kVA 的电力变压器，其空载损耗为 6.75kW,短路损耗为 36.7kW,阻抗电压为 7%,空载电流百分率为 0.9%,变压器负载率为 73%。计箅其功率损耗。A、该变压器由励磁电流即空载电流造成的损耗为（）。B、45kvar；C、33.5kvar；C26.3kvar D、6.75kvar答案：A

14.屋外配电装置软导体选择，下列条件正确的请选出。线路按电晕电压校验不起决定作用的为（）。A、6kV；B、10kV; C、35kV；D、11OkV 以下。答案：D
15.某银行办公大楼地处繁华地段，金库设在地下一层，一层有大堂、保险箱房、总出纳室、商务中心、营业柜台等。为满足大楼的安全防范要求，需进行安全防范设计。本系统中心控制室应设置在（）内.A、监视区；B、防护区C、禁区；D、盲区。答案：C
18.QF1 与 QF2 断路器之间的选择性动作分析是（）。A、有选择性；B、基本上具有选择性；C、没有选择性；D、基本上没有选择性。答案：D

变压器容量为（). A、1600kVA,B、2000kVA；C、2500kVA；D、3150kV答案：C
21.某电力调度大楼总建筑面积 50000m2，其中地下 2 层、地上 10 层，该大厦是电力系统的指挥中心、调度中心、信息通信中心，是集决策、办公、生产、服务、会议等于一体的综合大厦。本大楼智能化系统主要包括建筑设备监控、火灾报警、有线电视、安全防范、广播音响、信息通信与计算机网络等子系统。综合布线系统共 4450 个信息点。其中语音点 2000 个，数据点 2450 个，数据垂直干线采用多模光纤。主楼标准层每层有 250 个信息点，宜按（）设置电信间。A、每一层 2 个；B、每一层 1 个；C、每两层 1 个；D、每三层 1 个。答案：B
22.某次干道，道路实际路宽为 20m,采用双侧对称布灯，悬挑长度为 1m。A、为基本保证道路照明质量，用简便方法确定灯具安装高度不宜小于（）。B、9m；B10m;C、11m；D、12m。答案：C

23.巳知 10/0.4kV 变压器为 S9 型 800KVAYyn12 接线，高压侧额定电流为 46.2A，低过电流保护装置继电器动作电流为（）。（反时限保护）A、7A；B、8A；C、9A D、10A,答案：C

24.—台 lOOOOkVA 变压器现已运行 27 年，折旧率为 3.33%,由于故障及运行时间长久，部分绕组绝缘损坏，需进行大修，大修费为该变压器投资费的 50%。购买新的 lOOOOkVA 变压器价格为 85000 元，与原 lOOOOkVA 变压器购价相同。变压器的残存价值为原购价的 10%。如更换新变压器每年可节约电费 31304 元，减少电容器的投资为 6120 元。从生产上考虑该变压器的负荷短期内不可能减少或调整。请考虑该变压器的处理方案。根据以上计算考虑该变压器应()比较妥当。A、大修后继续使用；B、更换新变压器；C、不作任何处理；D、将负荷调整为小于原负荷 50%答案：B
26.建筑物外墙附近设有屋外可燃油油浸变压器，其外墙上一定高度范围内开设门、窗和通风孔应符合防火要求.

A、当变压器油量超过 1000kg,其外廓与外墙之间的距离（S)小于 5m 时，在变压器外廓左右两侧及上方各（）范围内的外墙上不得开设门、窗或通风孔。B、2.8m；B3.0m; C、2.6m；D、2.5m。答案：B 
27.该车间的平均利用系数约为（）。B、0.22C、0.33；C0.44 D、0.55。答案：C

28.房间室形指数 RI(近似值）为（）。A、1.45;B、1.68；C、1.94; D、2.25。答案：C

30.某加工企业的供电容量为 4000kW，企业内负荷为 10kV 及 380V 两级电压供电。该企业的 380V 母线的有功计箅负荷为 300kW,无功计箅负荷为 210kvar，其年平均有功负荷系数为 0.75，年平均无功负荷系数为 0.85。A、欲将企业 380V 母线平均负荷功率因数提高到 0.9,需要装设电容器的总容量为().B、70~72kvar；R80~82kvar；C、90~92kvar; D、102~112kvar答案：A

31.某市区欲安装 250W 高压钠灯作为道路照明，高压钠灯配用的镇流器功率为 3 8W,为了提高功率因数，采用功率补偿。高压钠灯的功率因数补偿前为 0.4,补偿后为 0.9。.给髙压钠灯供电的照明变压器容量为 lOOkVA,负载率按 80%考虑，请对比该照明变压器在高压钠灯功率因数补偿前后供电情况。补偿后该照明变压器比补偿前可多向（）盏高压钠灯供电。A、47；B、96；C、139；D、179。答案：C解析：.250—111=139(盏）32.

33.从安全供电、安全生产的要求出发，请回答下列电缆工程设计中有关规程要求。电缆沿输送易燃气体的管道敷设时，应配置在危险程度较低的管道一侧，且应符合下列（）规定。A、易燃气体比空气重时，电缆宜在管道上方；B、易燃气体比空气重时，电缆宜在管道下方；C、易燃气体比空气轻时，电缆宜在管道下方；D、易燃气体比空气轻时，电缆宜在管道上方。答案：AC。解析：依据 GB50217—1994《电力工程电缆设计规范》第 5.1.10.2 条。
34.高压汞灯的照明功率密度（LPD)为金卤灯的 LPD 值的（）倍。A、1.2; B、1.38; C、1.57; D、1.68。答案：C
解析：6.88÷4.38≈1.57(倍）

35.建筑物外墙附近设有屋外可燃油油浸变压器，其外墙上一定高度范围内开设门、窗和通风孔应符合防火要求.当变压器外廓与建筑物外墙间的距离 5≤S≤10 m,其油量超过 1000kg 时，则在变压器左右两侧及上方各（）范围内的门窗必须为（）.A、2.5m；B、3.0m；C、防火门、非燃性固定窗；D、木质门窗。答案：BC

36.从安全供电、安全生产的要求出发，请回答下列电缆工程设计中有关规程要求。在隧道、沟、浅槽、竖井、夹层等封闭式电缆通道中不得含有可能影响环境温升持续超过 5℃的供热管路。有重要回路电缆时，（）含有易燃气体或易燃液体的管道。A、不得；B、不宜；C、严禁；D、—般不得。答案：C

37.在下列关于有线电视系统设计的叙述中选择正确的答案。有线电视系统内的电气设备接地装置和埋地金属管道应与防雷接地装置相连；当不相连时，两者间的距离不宜小于（）。A、1m；B、3m；C、5m；D、1Om。答案：B

43.对下面髙层建筑中消防控制室设计中的正确要求作出选择。消防控制室的控制设备，下列控制及显示功能正确的包括（）。A、消防水泵、排烟和防烟风机的自动控制和手动控制；B、显示火灾报警、故障报警部位；C、火灾确认后，控制非消防电梯停于首层；D、显示系统供电电源的故障状态。答案：AB
在夏季工况下，当室内温度下降时，水阀开度应（）。A、变大；B、变小；C、全关；D、全开。答案：B

47.对消防联动系统设计中的以下问题，选择正确的答案。消防控制设备对自动喷水灭火系统应具备的控制、显示功能包括（）。A、控制消防水泵的启、停；B、显示报警阀组的压力开关、水流指示器、安全信号阀的工作状态；C、显示消防水泵的工作、故障状态；D、显示系统的压力。答案：BC

49.假定最大系数取 1.1,该车间计箅负荷（最大负荷）的视在功率约为（）。A、370kVA;B、420kVA C、470kVA D、520kVA。答案：C解析：计箅负荷（最大负荷）的视在功率为 471kVA。
50.过负荷保护动作时间为（）。B、4s;C、5s;C7s,D、10s,答案：B

52.如取校正系数 k=l，求该建筑物年预计雷击次数，其最接近的值是（）次/年。A、0.08；B、0.64；C、0.8；D、0.96。答案：C
53.对火灾自动报警系统设计中的以下问题，选择正确的答案。点型火灾探测器的安装位置，符合规范要求的包括（）。A、探测器至墙壁、粱边的水平距离不应小于 0.5m；B、探测器周困 1.0m 内不应有遮挡物；C、探测器至空调送风口的水平距离不应小于 0.5m；D、房间被书架、设备或隔断等分隔，其顶部至顶棚或梁的距离小于房间净高的5%时，每个被隔开的部分应至少安装一只探測器。答案：AD。解析：A、D 根据 GB50116—1998《火灾自动报警系统设计规范》第 8.1.7~8.1.O条。

56.最终选择电缆截面为（)。A、95mm2；B、120mm2; C、150mm2；D、185mm2。答案：B。

61.请从以下五个方面对变配电所微机监控系统的硬件作出选择：监控制系统的网络设备由网络连接装置、光电转换装置、（）和网络连接线组成。A、I/O 单元；B、控制单元；C、C 接口设备；D、继电保护通信接口装置。答案：C


62.有功功率同时系数取 0.9;无功功率同时系数取 0.95。配电所补偿前的视在功率约为（）。A、3077kVA; B、3510kVA；C、4077kVA D、4510kVA,答案：B

63.一空调机组承担某建筑物特定区域的空气温、湿度调节，图 15-3 为其监控系统图。按照图 15-3 中要求，AI 点数为（）。A、5；B、6；C、7；D、8。答案：D

65.某大饭店地处繁华地段，位置显要，是一具有多功能的综合性建筑，地下 1层，地上 10 层，其中地下一层为车库、设备机房，一层有大堂、银行营业所、保险箱房、总出纳室、商务中心等，2~10 层为餐饮、写字间和客房等，4 部电梯。为满足大楼的安全防范要求，需对大楼重要区域及主要出人口进行安全防范设计。手动紧急报警按钮应设置在（）。A、电话机房；B、消防控制室；C、总出纳室；D、电梯前厅。答案：C
66.某二类防雷建筑物为一通信机房，内装有大量重要通信电子装置，其建筑物长 X 宽 X 高为 30mX12mX10m，该建筑为现浇钢筋混凝土框架结构，利用建筑物钢筋及金属体构成笼式屏蔽体。A、所有进入建筑物的导电管道、电力线、通信线等宜尽量在同一地点进入建筑物，并应在入户处就近作等电位联结并接地；B、B 内部各种大尺寸导电物，如导电地板、金属吊顶龙骨、电梯轨道、金属门框架、设施管道、电缆桥架等均应相互连接并就近接至接地的等电位联结带；C、C 各等电位联结带均应就近与建筑物环形接地体、内部环形导体和建筑物钢筋体包括基础接地体作可靠的电气连接；D、环形接地体和内部环形导体与建筑物钢筋或其他屏蔽构件宜每隔 10m 连接 1次。答案：ABC。解析：依据 GB50057-—1994(2000 年版）第 6.3.4 条第一、二、三款及《工业与民用配电设计手册（第三版)》824 页对等电位联结的要求和做法，环形接地体和内部环形导体与建筑物钢筋或其他屏蔽构件宜每隔 5m 连接一次。

不属于 AI 信号的是（）。A、新风温度信号；B、回风温度信号；C、风机状态信号；D、防冻开关信号。答案：CD。解析：关于建筑设备管理系统，规范中明文规定的内容不多，答案出处参见‚复习指导书‛有关章节、GB/T50314—2006《智能建筑设计标准》有关章节、JGT/T16-1992《民用建筑电气设计规范》有关章节、国家标准图集《智能建筑弱电工程设计施工图集》97X700（上）、《全国民用建筑工程设计技术措施——电气》（2003 年版）有关章节及其他建筑智能化专著。

73.某 35kV 变电所设有 lOkV 并联电容器补偿装置，共两大组，每组容量 lOOOkv ar。电容器组回路采用髙压熔断器保护，其熔体额定电流宜为（）。A、150A；B、180A；C、200A；D、250。答案：C
74.请回答在下列情况下，低压配电室内配电装置的裸带电体与其他部分之间的安全距离及人距裸带电体的伸臂范围应如何确定。裸带电体布置在有人活动的上方时，人距裸带电体的伸臂范围应符合裸带电体与地面或平台的垂直净距不应小于（）。A、1.8m；B、2.2m C、2.3m; D、2.5m。答案：D


计箅用入地短路电流应取（）。A、OkA；B、2kA；C、3kA; D、6k答案：C

77.一空调机组承担某建筑物特定区域的空气温、湿度调节，图 15-3 为其监控系统图。按照图 15-3 中要求，DI 点数为（）。A、6；B、8；C、10；D、14。答案：A 
其接地网的最大跨步电位差不应超过（）。A、145V；B、248V; C、345V；D、448V。答案：C

该电动机回路持续工作电流为（）。A、203.5A；B、221.7A；C、240.6A；D、253.4答案：C
85.已知同第 12 题。配电变压器低压侧短路时（远后备保护）灵敏系数为（）.A、1.35; B、1.45; C、1.55; D、1.6。答案：B

86.直埋敷设于非冻土层时电缆埋深为（）.A、电缆外皮至地下构筑物基础不得小于 0.5m; B、电缆外皮至地下构筑物基础不得小于 0.3m；C、电缆外皮至地面深度不得小于 0.7m;D、当位于车行道或耕地下时应适当加深且不宜小于 lm.答案：BCD

87.某集团公司总部建筑面积约 20000m2。地下 1 层，地上 5 层，局部为 7 层。主要功能为办公，内设大、中、小会议室，专用功能房，外宾接待室，档案库，图书馆，阅览室等。大楼内计算机网络系统设有 1 台汇聚层交换机，46 台接入层交换机，总信息点数为 1000 点。该计算机网络分内、外网，并从布线和设备上进行彻底的物理隔离，一般进行物理隔离的最主要原因是（）。A、防止病毒的扩散；B、保证内网的保密性；C、提高网络的可靠性；D、做为备用。答案：B。解析：关于通信系统，常用规范中明文规定的内容不多，答案出处参见‚复习指导书‛有关章节、《全国民用建筑工程设计技术措施——电气》（2003 年版）有关章节及其他建筑智能化专著。

89.关于扩声和音响系统设计中的以下问题，选择正确的答案。某处设一个 200W室外扬声器，其 1 瓦米轴向灵敏度为 98dB,在距其轴向 1OOm 处最大声压级可达到（）。A、71dB；B、76dB；C、81dB；D、86dB。答案：C。解析：参见《复习指导书》式（15-7-3），直达声压级=扬声器 1 瓦米轴向灵敏度+201g（1/扬声器到听众点距离）+1Olg（扬声器功率）=98+20lg（1/100）+1 0lg200=98-40+23=81（dB）。

与仪表共用电流互感器的变流比为（）。A、50A/5A; B、75A/5A；C、100A/5A; D、150A/5。答案：B
91.在爆炸性气体环境的各种电气设备的选型应符合有关规定。请根据设计规范进行下列设备选型。以下（）不适合在爆炸性气体危险区域为 1 区的场所使用。A、増安型电磁阀用电磁铁；B、隔爆型控制开关；C、充油型控制开关；D、隔爆型按钮。答案：A

A、光源为 18W 自镇流荧光灯，光通量为 12001m,求 P 点地面水平照度（只计直射光）为（）.B、78 丨 x;B86lx; C、951x；D、105lx。答案：B

94.某变电所 1OkV 系统装有一组 3600kvar 电力电容器，星形接线，中性点不接地装于绝缘支架上。请作出保护配置，选择合适的电流互感器变比，计算保护的动作电流，保护安装处的短路电流和灵敏系数。选择电流互感器一次侧额定电流值为（）。A、200A; B、250A; C、300A; D、400答案：C
95.一空调机组承担某建筑物特定区域的空气温、湿度调节，图 15-3 为其监控系统图。按图中 15-3 控制方案，选择一控制器具有 6AI/4AO/12DI/4DO,对本机组而言，（）点数不够。A、Al；B、AO；C、DI；D、DO。答案：A
97.对一建筑高度为 118m 的综合楼的电气消防设计的下列问题作出正确选择。下列条件符合消防控制室设计要求的是（）。A、在值班人员经常工作的一面，设备面盘至墻的距离为 2.5m；B、设备面盘前的操作距离双列布置为 1.8m；C、消防控制室的门为内开门；D、消防控制室内严禁与其无关的电气线路及管路穿过。答案：D

98.某 llOkV 系统，断路器的全分闸时间为 0.06s，主保护动作时间为 0.09s,后备保护动作时间为 1.94s。隔离开关按技术条件选择，下面所列各项错误的是（）。A、电压、电流、频率、机械荷载；B、动稳定电流、热稳定电流和持续时间；C、开断和关合性能；D、对地和断口间的絶缘水平泄漏比距。答案：C

105.A、K2 点前的综合电抗标幺值为（）。B、1.617;B0.555;C、1.597；D、1.718,答案：D

A、房间室形指数 RI 为（）。B、1.25B1.35;C、1.52; D、1.78。答案：B
107.同上述第 7 题之电动机，若选用带长延时及瞬时过电流脱扣器、保护电动机型断路器作短路和接地故障保护，回答以下问题.A、A B、B C、C D、D答案：D 108.
按热稳定校验电缆其计箅截面为（）。A、150mm2；B、171mm2；C、189mm2；D、200mm2。答案：B

当将图中的网状遮栏改为板状遮栏时，B2 值应为（）。A.580mm；B330mm；C210mm；D.880mm。答案：D

113.低压配电室，内装抽屉式配电屏，屏深度 600mm，屏后通道仅作维护用，室内无局部凸出物且布置不受限制。根据上述条件，分别回答低压配电屏在下列布置方式下配电室的最小宽度（E)。如上述的低压配电屏双排面对面、双排背对背、双排同向三种布置形式中，在相同条件下，满足规范要求的最小宽度时，()的配电室宽度最小，()次之，（）最大.B、双排面对面布置；C、双排背对背布置；D、双排同向布置。答案：BC

A、比较（1)、(2)方案，采用 18W 灯管之 LPD 值和采用 36W 灯管之 LPD 值的百分比为（）。B、90%；B100%；C、118%；D、138%。答案：D

综合修正后的载流量为（）。A、95mm2249.4A；B、120mm2284A C、95mm2284A; D、120mm2249.4答案：B

116.对火灾自动报警系统线路设计施工中的以下问题，选择正确的答案。探测器底座的外接导线，应留有不小于（）的余量，入端处应有明显的标志。A、1OOmm；B、150mm；C、200mm；D、250mm,,答案：B

117.低压配电线路的接地故障保护，请回答以下问题。接地故障保护电器的选择应根据（）因素确定。A、配电系统接地型式；B、用电设备为固定式或移动式、手握式；C、线路相导体的材料和截面；D、线路中性导体的材料和截面；答案：ABC

119.在爆炸性气体环境的各种电气设备的选型应符合有关规定。请根据设计规范进行下列设备选型。在爆炸性气体危险区域为 1 区的场所（）防爆结构的信号、报警装置不适用。A、本质安全型；B、隔爆型；C、增安型；D、正压型。

答案：C

120.
负荷开关转移电流计箅值应选（）.A、900A；B、1100A; C、1300A;D、1500A;答案：C

121.用白炽灯之 LPD 值为用自镇流荧光灯之 LPD 值的（）倍。A、2.5;B、3.5；C、4.5; D、5.5,答案：D

土壤温度 25℃电缆载流量校正系数（土壤中载流量温度校正系数、电缆直埋并列校正系数及土壤热阻校正系数）为（）。A、0.86;B、0.90; C、1.00; D、1.11.答案：C
128.某工厂一座 35/6.3kV 独立式变电所，总容量为 20MVA,两路 35KV 电源进线为架空线带电缆段。请选择其雷电过电压保护方式。若电缆段为长约 40m 的三芯铠装电缆，避雷器的正确配置是（）。A、仅在电缆首端装设 1 組阀式避雷器;B、B 仅在 35kV 配电装置母线上装设〗组阀式避雷器；C、在电缆首端及 35kV 配电装置母线上均装设 1 组阀式避雷器；D、在电缆首端、末端及 35kV 配电装置母线上均装设阀式避雷器。答案：AB

132.某新建大饭店地处繁华地段，位置显要，是一具有多功能的综合性建筑，地下 1 层，地上 10 层，其中地下一层为车库、设备机房，一层有大堂、银行营业所、保险箱房、总出纳室、商务中心等，2~10 层为餐饮、写字间和客房等，4部电梯。为满足大楼的安全防范要求，需对大楼重要区域及主要出入口进行安全防范设计。安装在电梯前厅的摄像机离电梯门的水平距离为 3000mm,电梯门髙度为 2500mm,像场高度为 5mm,则摄像机镜头的焦距应为（）。A、3mm；B、4mm；C、5mm；D、6mm。答案：D

133.对火灾自动报警系统设计中的以下问题，选择正确的答案。有下列情形或场所宜选用感温探测器的包括（）。A、相对湿度经常高于 85%；B、可能发生无烟火灾；C、厨房、锅炉房；D、发电机房、电梯机房。答案：BC

取可靠系数为 1.2,返回系数为 0.85。分别计箅过电流保护和无时限电流速断保护的二次动作电流为（）。A、4.5A 和 31A; B、5.3A 和 31A; C、5.3A 和 28.8A;D、4.5A 和 26.6答案：C

1 点前的综合电抗标幺值为（）。A、0.333；B、0.454; C、0.121；D、0.212。答案：B

136.lOkV 高压配电室，内装手车式高压开关柜，柜的深度均为 1775mm，柜后设维护通道，室内墙面无局部突出物。求在下列各种布置形式下配电室的最小宽度（E)。开关柜单排布置，图 5-22 高压配电室的最小宽度（E)为（）。A.单车长度+3775mm;A、单车长度+3575mm; B、C 单车长度+3475mm; C、单车长度+3375mm.答案：A

137.某二类防雷建筑物为一通信机房，内装有大量重要通信电子装置，其建筑物长 X 宽 X 高为 30mX12mX10m，该建筑为现浇钢筋混凝土框架结构，利用建筑物钢筋及金属体构成笼式屏蔽体。A、假定建筑物格栅形屏蔽体的网格宽为 lm，通信电子装置应位于距建筑物屏蔽层()以内的安全空间内。B、1.5m；B1.6m; C、1.7m;D、I.9m。答案：D
139.某银行办公大楼地处繁华地段，金库设在地下一层，一层有大堂、保险箱房、总出纳室、商务中心、营业柜台等。为满足大楼的安全防范要求，需进行安全防范设计。摄像机正常工作条件下，按 GB50198—1994《民用闭路监视电视系统工程技术规范》中的规定进行主观评价，评分等级采用五级损伤制，图像质量应不低于（）级。A、2；B、3；C、4；D、5。答案：C

141.某加工企业的供电容量为 4000kW，企业内负荷为 10kV 及 380V 两级电压供电。该企业的 380V 母线的有功计箅负荷为 300kW,无功计箅负荷为 210kvar，其年平均有功负荷系数为 0.75，年平均无功负荷系数为 0.85。补偿前 380V 母线上企业自然平均功率因数为（）.A、0.77~0.79; B、0.80~0.81, C、0.82~0.83; D、0.84~0.5。答案：A
